{
  "openapi": "3.0.3",
  "info": {
    "title": "Metasys REST API",
    "version": "Version 4",
    "x-revision": "Commit ID: 22cbe1c7",
    "x-logo": {
      "url": "source/images/logo.svg",
      "href": "https://jci-metasys.github.io/"
    },
    "description": "## Introduction\n\nThe Metasys REST API is the exposed interface for accessing data from a Johnson\nControls® Metasys system. This spec documents `v4` of the API first\nreleased as part of Metasys 12.0. This documentation was last\nupdated on November 4, 2025 at 6:37 PM (UTC) and is assigned the revision identifier\n`22cbe1c7`.\n\n> **Note**\\\n> The Metasys REST API is only supported on the following Metasys products: ADS,\n> ADX, and OAS. The REST API is not supported on Metasys for Validated Environments\n> (MVE) sites. Do not attempt to use the REST API on an MVE site.\n\n\n\nMetasys is a network-based building automation system (BAS) that operates the\nmechanical and electrical equipment in your building. For an introduction to\nMetasys, refer to _Metasys System_ in\n[Metasys System Configuration Guide](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Configuration-Guide/12.0).\nFor a glossary of Metasys terms, refer to\n[Metasys System Glossary](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Glossary/12.0).\nFor additional information on Metasys, search the Johnson Controls documentation\nsite [Knowledge Exchange](https://docs.johnsoncontrols.com/bas/).\n\nThis specification defines the operations you can use to retrieve data through\nthe API. For further information on the Metasys API, including tutorials, see\nthe [Metasys API home page](https://jci-metasys.github.io/api-landing/).\n\n© 2022 Johnson Controls Tyco IP Holdings LLP.\n\n## Base URL\n\nThis documentation is for Metasys 12.0 which ships with version\n4 of the Metasys Server.\n\nThe base path for the API is `https://{hostname}/api/v4` where `{hostname}` is the host name of\nyour Metasys server.\n\n### API Version Notes\n\nMultiple versions of this API may be supported on one release of Metasys. At\nMetasys 12.0, the supported versions are `v2`, `v3`, and\n`v4`.\n\n**Note:** `v1` is not supported by Metasys 12.0.\n\nYou must specify which version you intend to use in the URL, using the format\n`v[#]`.\n\nFor example, `https://localhost/api/v4/spaces` for version\n4 of `spaces`.\n\nDocumentation for `v3` and earlier can be found\n[here](https://jci-metasys.github.io/api-landing/api/v3).\n\n#### Version Response Behavior\n\nThe `Content-Type` header of the response will always contain (in part) the\nversion of the API that was used to serve the request. This allows you to\nidentify which version of the API was utilized.\n\nFor example, `Content-Type: application/vnd.metasysapi.v4+json` for version\n4.\n\n## Licensed Operations\n\nYou must obtain an additional license to access some operations. For more\ninformation, refer to the _Licensing information_ and _Software information_\nsections in\n[Metasys System Software Purchase Options Product Bulletin (LIT-12011703)](https://docs.johnsoncontrols.com/bas/access/sources/dita/map?ft:locale=en-US&docnumber=LIT-12011703).\n\n### Monitoring and Commanding API license\n\nThe Monitoring and Commanding API enables reading, writing, and commanding one\nor more Metasys objects/properties, including Present Value. This API succeeds\nthe Metasys System Secure Data Access dynamic link library (MSSDA DLL).\n\nThe following operations require the Monitoring and Commanding API license:\n\n- [Get an object](#operation/getObject)\n- [Edit an object](#operation/patchObject)\n- [Get attribute value](#operation/getObjectAttribute)\n- [List the commands of an object](#operation/getObjectCommands)\n- [Send command](#operation/putObjectCommand)\n- [Batch object operations](#operation/postObjectsBatch)\n\n<!-- In the future we'll have config APIs as well. License restrictions (if any)\nwill need to be customized for offline APIs -->\n\n## Case Sensitivity Rules\n\nIn general, you should assume that all URLs, parameter names, parameter values,\npayload property names and payload property values are case sensitive. For\nexample:\n\n- All attributes of objects are case sensitive. For example, many objects have\n  an attribute named `presentValue`. It is case sensitive and must always be\n  spelled `presentValue`.\n- Enumeration set names and set members are case sensitive (for example,\n  `reliabilityEnumSet.reliable`, `displayPrecisionEnumSet.displayPrecision1`,\n  and `writePriorityEnumSet.priorityDefault`).\n\n## Pagination\n\nFor operations where `page` and `pageSize` is allowed, the default `page` number\nwill be 1 and is 1-based for all paths while the default `pageSize` will vary\nbetween paths. The `page` parameter indicates the page number of items to return\nfrom the path. The `pageSize` parameter indicates the maximum number of items in\nthe response from the path.\n\nPayloads returned by pagination-enabled paths have a similar structure. A\n`total` property indicates the total number of items included in all pages. A\n`next` and `previous` property supplies a link to the next and previous page of\ndata, respectively. These properties can be empty if irrelevant (for example, if\nit is the first/last page, or there is only one page of data). The `items`\nproperty contains the data included in the page.\n\n## Sorting Rules\n\nFor operations where a `sort` query parameter is allowed, the supplied value\nshould be in the format of a single attribute name, optionally prefixed with `-`\nto indicate descending sort order (ascending order is used if no prefix is\nsupplied).\n\n## Relationship Links\n\nPayloads may contain links to related data, each represented as a property\nsharing the name of the respective relationship. The links point to either\nsingle or multiple related entities. A link to a single entity points to the\ncanonical path for that entity. A link to multiple entities points to a path\ndedicated to representing that particular relationship.\n\nFor example, if object `/objects/a` has children `/objects/b` and `/objects/c`,\nthe payload returned by `/objects/a` will have a property `objects` with a value\nof `/objects/a/objects`, because multiple children can be returned. However, the\npayload returned by `/objects/b/` will contain a property `parent` with a value\nof `/objects/a` (not `/objects/b/parent`), because the relationship represents a\nsingle entity.\n\nAdditionally, each payload contain a `self` property, which contains a link\nrepresenting the path used to obtain the data contained in the current payload.\n\n## DateTimes\n\nAll date-times in the alarms, audits, activities, and samples operations are\nISO-8601 encoded strings in UTC. Other operations, such as objects, use a\nproprietary structure further described in supporting documentation.\n\n## Validation and Common Error Codes\n\nThere are some general rules that apply across all operations. If certain\nprovided inputs are invalid or preconditions are not met, the API will respond\nwith an appropriate error to indicate what went wrong.\n\n| Condition                       | Error                       | Details                                                                                                         |\n| ------------------------------- | --------------------------- | --------------------------------------------------------------------------------------------------------------- |\n| Invalid request body            | 400 (Bad Request)           | A body is provided which does not adhere to the expected format and/or schema                                   |\n| Missing required parameter      | 400 (Bad Request)           | A parameter marked required in this document is not included in the request                                     |\n| Parameter incorrect type        | 400 (Bad Request)           | A parameter is included with a value of the wrong type (for example, number is expected and string is provided) |\n| Parameter out of range          | 400 (Bad Request)           | A numeric parameter is included but the value is outside the allowed range                                      |\n| Parameter not in set            | 400 (Bad Request)           | A string parameter has a set of predefined valid values, and the value provided is not included in that set     |\n| Parameter not in correct format | 400 (Bad Request)           | A string parameter with expected format is provided in the wrong format                                         |\n| Unsupported `Content-Type`      | 400 (Bad Request)           | An unsupported `Content-Type` header is provided                                                                |\n| User not authenticated          | 401 (Unauthorized)          | The auth token supplied with the request is missing, invalid, or expired                                        |\n| Record not authorized           | 403 (Forbidden)             | The user is not authorized to view data matching the provided identifier or too many requests                   |\n| Invalid user type               | 403 (Forbidden)             | Not an \"API user\"; not all user accounts have API access                                                        |\n| Identifier not found            | 404 (Not Found)             | An identifier is provided that does not match any known data                                                    |\n| The resource already exists     | 409 (Conflict)              | The resource already exists                                                                                     |\n| Internal Server Error           | 500 (Internal Server Error) | An unexpected error occurred                                                                                    |\n| The device is not supported     | 501 (Not Implemented)       | The server does not support the functionality required to fulfill the request                                   |\n| A service is unavailable        | 503 (Service Unavailable)   | A service is currently unavailable to service the request.                                                      |\n| The device is offline           | 504 (Bad Gateway)           | An attempt was made to talk to another device that is currently offline.                                        |\n\n## Schemas in Response Payloads\n\nThe response payload of some operations in this document have a section of\ninformation labeled `schema`. This section of information includes important\npieces of metadata about the `item` or `items` attributes that gives better\ncontext to the meaning of attribute values. This section follows\n[JSON Schema](http://json-schema.org/schema) specification with added custom\nannotation keywords.\n\n## Security\n\n<security-definitions />\n"
  },
  "servers": [
    {
      "url": "https://{hostname}/api/v4",
      "description": "The base URL of all API routes",
      "variables": {
        "hostname": {
          "default": "metasys-server.example.com",
          "description": "This is the name of your site director device"
        }
      }
    }
  ],
  "security": [
    {
      "Bearer-Authentication": []
    }
  ],
  "tags": [
    {
      "name": "activities",
      "description": "This section describes the operations you can perform on activities. Activities\nare a superset of all alarms and audits in a Metasys system. Use activities\noperations to view audits and alarms. Apply filters to further refine the\nresults.\n\n### Activities Event Subscriptions\n\nSubscribe for activity-related events to receive updates when activities are\ncreated, discarded, acknowledged, or annotated.\n\n#### Subscribing\n\nTo subscribe for activity-related events, complete the following steps:\n\n1. Open a stream with the [Get a stream](#operation/getStream) operation. Take\n   note of the stream ID.\n2. Use [Get Activities](#operation/getActivities) and include a\n   `METASYS-SUBSCRIBE` header with the stream ID.\n\n**Note:** Any filters added to the original `GET` operation also apply the event\nsubscription.\n\n#### Unsubscribing\n\nTo unsubscribe from an activities event subscription, complete the following\nsteps:\n\n1. Get the `METASYS-SUBSCRIPTION-LOCATION` from the subscribe operation\n   response.\n2. Issue a\n   [Delete activities subscription](#operation/deleteActivitiesSubscription)\n   request to `METASYS-SUBSCRIPTION-LOCATION`.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Streaming](#tag/streaming)\n- [Stream keep alive](#operation/keepalive)\n\n#### Events\n\nThere are five event types sent by the activities subscription: acknowledged,\nannotate, discard, new, and heartbeat.\n\n- `activity.heartbeat` - A heartbeat event is sent to show that the subscription\n  is still alive. A heartbeat is a JSON string with the current UTC date time in\n  ISO 8601 format and is sent every 120 seconds.\n\n  <details>\n    <summary><b>Heartbeat Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"currentTime\": \"2021-02-16T16:21:10.23Z\",\n    \"subscriptionIds\": [\"c569a157-7315-4f32-bc8f-11607f075660\"]\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.ack` - An alarm acknowledge event is sent to indicate that the\n  management status has changed to acknowledged.\n\n  <details>\n    <summary><b>Acknowledged Alarm Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"acknowledged\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v4/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v4/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v4/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.annotate` - An alarm annotate event is sent when an annotation\n  is added to an alarm activity, providing the information for the annotated\n  alarm.\n\n  <details>\n    <summary><b>Annotate Alarm Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v4/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v4/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v4/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.discard` - An alarm discard event is sent when the management\n  status of an alarm activity changes to discarded.\n\n  <details>\n    <summary><b>Discard Alarm Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"discarded\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v4/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v4/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v4/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.new` - A new alarm event is sent when an alarm activity is\n  created.\n\n  <details>\n    <summary><b>New Alarm Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v4/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"IDU1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v4/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v4/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.audit.new` - A new audit event is sent when an audit activity is\n  created.\n\n  <details>\n    <summary><b>New Audit Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": null,\n        \"self\": \"https://{hostname}/api/v4/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n    </details>\n\n- `activity.audit.annotate` - An annotate audit event is sent when an annotation\n  is added to an audit activity, providing the information for the annotated\n  audit.\n\n  <details>\n    <summary><b>Annotate Audit Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.audit.discard` - An audit discard event is sent when the management\n  status of an audit activity changes to discarded.\n\n  <details>\n    <summary><b>Discard Audit Payload Example</b></summary>\n\n  ```jsonc\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"discarded\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v4/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": \"https://{hostname}/api/v4/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v4/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n  </details>\n\n#### Filter Behavior\n\nFilters supplied to an activities request limit the results to activities for\nwhich the filters apply. When subscribing to an activities request that uses\nfilters, the events received are also limited to the same filter criteria.\nExceptions to this behavior occur when filtering on activity management status,\nsuch as for `acknowledged` or `discarded` activities. You receive an update\nwhenever an activity management change occurs, regardless of filters, because\nthe change can impact the original set of activities you subscribed to. For\nexample, consider the following scenario:\n\n- You subscribe to `acknowledged` activities and receive all acknowledged\n  activities, receiving updates for any acknowledged thereafter across the\n  stream.\n- In this state, one of the activities in your original list is `discarded` by\n  another user.\n\nWhen this occurs, you receive an `activity.alarm.discard` message for the\ndiscarded activity even though your filters exclude activities that are\n`discarded`. This is necessary so that you can properly maintain the state of\nactivities already received in your application.\n"
    },
    {
      "name": "alarms",
      "description": "Alarms alert users to potential problems identified by a Metasys system, for example high zone temperatures. Use alarms operations to get object alarms, network device alarms, single alarms, alarm collections, and alarm annotations. Acknowledge or discard alarms with the edit patch operation. Filter the results with the query parameters time, priority, type, category, acknowledgement, and page. Sort the results by creation time and priority."
    },
    {
      "name": "audits",
      "description": "How to retrieve, discard, and annotate audits.\n\n### Relationships\n\nAudits have relationships to other resources in the system. Find information\nabout the most important below.\n\n- **objects**\n\nWhen users or the system affect objects in the Metasys system, such as analog\ninputs, multistate objects, or binary outputs, audits are generated. Those\n\"acted upon\" objects then relate to those audits. That relationship is returned\nas part of any audit response.\n\n- **equipment instances**\n\nEquipment instance associations to audits build off of the objects association\nexplanation. Each equipment instance can contain many points, such as Outdoor\nAir Temperature, Damper Position, or Zone Setpoint. Those points map to actual\nobjects in Metasys, as noted above. When users or the system affect those\nobjects, audits are generated. If an equipment instance's point is mapped to one\nof those affected objects the instance is then associated with that audit.\n\nIn short, an equipment instance contains points which map to Metasys objects\nwhich are affected by an audited action.\n\n- **spaces**\n\nSpace associations to audits build off of the equipment instance association\nexplanation. Equipment instances can serve spaces, such as an Air Handler Unit\n(AHU) serving the floor of a building. Therefore, audits associated with a\nparticular equipment instance are associated to the spaces they serve.\n"
    },
    {
      "name": "authentication",
      "description": "Operations to get and refresh an access token."
    },
    {
      "name": "equipment",
      "description": "This section describes the operations you can perform on equipment. Equipment is a broad term for anything that makes a building run, including boilers, chillers, air handling units, lights, meters, and security systems. Use equipment operations to get equipment instances and to list equipment points. Apply filters, sorting, and paging to further refine the results."
    },
    {
      "name": "network-devices",
      "description": "This section describes the operations you can perform on network devices. Network devices are physical devices such as coordinators and routers that are required for communication between hardware on a computer network. Use network device operations to get, list, and delete network devices. Apply filters, sorting, and paging to further refine the results."
    },
    {
      "name": "objects",
      "description": "This section describes the operations you can perform on objects. Objects are\nself-contained functional items in the Metasys system, for a full definition\nrefer to the\n[Metasys System Glossary](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Glossary/11.0/O).\nUse objects operations to list, create, edit, and delete objects. Apply filters,\nsorting, and paging to further refine the results. Some operations accept\nsubscriptions, see\n[Change of Value Subscriptions](#change-of-value-subscriptions).\n\n### Change of Value Subscriptions\n\nSubscribe for change of value (COV) events to receive updates when attribute\nvalues change. Currently, subscriptions are available for\n[Get attribute value](#operation/getObjectAttribute) operations (individual and\nbatch).\n\n#### Subscribing\n\nTo subscribe for COV events, complete the following steps:\n\n1. Open a stream with the [Get a stream](#operation/getStream) operation. Take\n   note of the stream ID.\n2. Use one of the following operations and include a `METASYS-SUBSCRIBE` header\n   with the stream ID:\n   - Single attribute: [Get attribute value](#operation/getObjectAttribute)\n   - Multiple attributes: [Batch object operations](#operation/postObjectsBatch)\n\n**Note:** Any filters added to the original `GET` operation also apply to the event\nsubscription.\n\n#### Unsubscribing\n\nTo unsubscribe from a COV event, complete the following steps:\n\n1. Get the `METASYS-SUBSCRIPTION-LOCATION` from the subscribe operation\n   response.\n2. Issue a [Delete objects subscription](#operation/deleteObjectsSubscription)\n   request to `METASYS-SUBSCRIPTION-LOCATION`.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Streaming](#streaming)\n- [Stream keep alive](#operation/keepalive)\n\n#### Events\n\nThere are three event types sent by the COV subscription: heartbeat, update, and\nnotification.\n\n- `object.values.heartbeat` - A heartbeat event is sent to show that the\n  subscription is still alive. A heartbeat is a JSON string with the current UTC\n  date time in ISO 8601 format and is sent every 30 seconds.\n\n  <details>\n    <summary><b>Heartbeat Payload Example</b></summary>\n\n  ```json\n  \"2021-09-16T19:58:28.5902588Z\"\n  ```\n\n  </details>\n\n- `object.values.update` - An update event is sent when an attribute value\n  changes and the value is included in the event. Here is an example `data`\n  payload for this type of event. This payload is the same as the payload\n  returned by _Get attribute value_, except for the inclusion of `id` and\n  `itemReference` in the `item` object. The overall schema for this payload is\n  identical to the _Get an object_ schema (except this payload has no `schema`\n  or `effectivePermissions` properties).\n\n  <details>\n    <summary><b>Update Payload Example</b></summary>\n\n  ```json\n  {\n    \"item\": {\n      \"presentValue\": 76.5,\n      \"id\": \"960534d2-7df5-5ed8-884c-164e7a2f280a\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AV1\"\n    },\n    \"condition\": {\n      \"presentValue\": {\n        \"reliability\": \"reliabilityEnumSet.reliable\",\n        \"priority\": \"writePriorityEnumSet.priorityDefault\"\n      }\n    }\n  }\n  ```\n\n  </details>\n\n- `object.values.notification` - A notification event is sent when a value has\n  changed but the value is not included in the payload. This happens for some\n  values that are not simple scalar values. You can use this event as a trigger\n  to reread the attribute.\n\n  In the following example, even though the payload does not include the current\n  value, you know which object this is for (based on `id` and `itemReference`),\n  and you know it is the `overrideExpirationTime` attribute based on the\n  `attribute` property.\n  <details>\n    <summary><b>Notification Payload Example</b></summary>\n\n  ```json\n  {\n    \"item\": {\n      \"id\": \"960534d2-7df5-5ed8-884c-164e7a2f280a\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AV1\"\n    },\n    \"condition\": {\n      \"overrideExpirationTime\": {\n        \"reliability\": \"reliabilityEnumSet.reliable\",\n        \"priority\": \"writePriorityEnumSet.priorityNone\"\n      }\n    },\n    \"attribute\": \"attributeEnumSet.overrideExpirationTime\"\n  }\n  ```\n\n  </details>\n\n"
    },
    {
      "name": "schemas",
      "description": "A collection of JSON schemas for describing enumerations and object types.\n"
    },
    {
      "name": "spaces",
      "description": "Operations on space-related resources."
    },
    {
      "name": "streaming",
      "description": "Your Metasys system works continuously: sensors report current conditions,\nalgorithms make adjustments, and alarms alert operators to potential issues.\nStreaming is how the Metasys API provides access to these _events_ using the\nHTML standard\n[server-sent events](https://html.spec.whatwg.org/multipage/server-sent-events.html#server-sent-events)\n(SSE). For further information, refer to\n[Mozilla developer guide](https://developer.mozilla.org/en-US/docs/Web/API/Server-sent_events/Using_server-sent_events).\nIn this document, _Streaming_ typically refers to the Metasys feature and\n_stream_ refers to the concept of the HTTP connection and the flow of data.\n\nPer the standard, a server-sent event usually contains three components,\nseparated by newline, with the last component having a second newline to mark\nthe end of the event.\n\n```text\nid: <event id>\\n\nevent: <event type>\\n\ndata: <event data>\\n\\n\n```\n\n| Line Prefix | Explanation                                                         |\n| ----------- | ------------------------------------------------------------------- |\n| `id`        | ordering id to enable the \"pick up where you left off\" reconnection |\n| `event`     | message type                                                        |\n| `data`      | message payload as a JSON string                                    |\n\nExample:\n\n```text\nid: b6d184ee-e137-44aa-b9b1-14bc704cd25d:1\\n\nevent: hello\\n\ndata: b6d184ee-e137-44aa-b9b1-14bc704cd25d\\n\\n\n```\n\n## Getting Started\n\nTo get started, you first need a client. There are SSE clients available in many\nlanguages.\n\nBegin by [getting a stream](#operation/getStream). Only one stream is needed\nregardless of the number of subscriptions you later create. As explained in the\ndocumentation for getting a stream, the first event, `hello`, is a special event\nbecause the `data` field contains your _stream ID_.\n\nSome operations support the `METASYS-SUBSCRIBE` header which transforms them\nfrom being a single request/response operations into a streaming subscription.\nThe value of the header is the _stream ID_ from the `data` field of the `hello`\nevent described above. As an example, refer to the\n[Get Activities](#operation/getActivities) operation for more details about this\ntechnique. This technique does not apply to every operation. See each\noperation's description to understand its Streaming capability.\n\nNot all _event_ data is currently exposed by Streaming. Future versions of the\nAPI will add further Streaming capabilities.\n\n## Streaming Connection Maintenance\n\nThere are a few behaviors to be aware of if you want your stream to work beyond\nthe lifetime of the access token used to\n[get your stream](#operation/getStream).\n\n### Keep Events Flowing After Initial Access Token Expiration\n\nRecall that your access token has an expiration time. To keep the stream longer\nthan the lifetime of that access token, be sure to\n[refresh your token](#operation/getToken) just as you would when using\nnon-Streaming portions of the API. Not only will you get a fresh token to use,\nbut internally, your stream expirations are updated to match the expiration time\nof the new token.\n\n### Reconnect and Using the Current Access Token in Reconnect Requests\n\nThe server-sent events standard has a provision for reconnecting a lost\nconnection. Call the same [get a stream](#operation/getStream) operation but\nalso add the `Last-Event-Id` header with the `id` of the last event received.\nMost clients handle this for you. Metasys continues to buffer events for at\nleast thirty seconds after the connection failure is detected, so you can resume\nstreams that experienced brief outages. If Metasys has cleaned up your buffer or\ncannot find that `id` in the recently sent buffer, you will get a 204 response\nper the SSE specification. Because your existing stream is not resumable, your\n`Last-Event-Id` is no longer valid. The recovery path is to start anew by\ncalling [get a stream](#operation/getStream) without the `Last-Event-Id` and\nsubscribe again to data of interest.\n\nOne critical aspect of reconnect is ensuring that the reconnect request is done\nwith the current access token. As covered by\n[get a stream](#operation/getStream), Streaming lets you specify the token in\neither the `Authorization` header or query string. This flexibility accommodates\na variety of clients. For example, the web browser client, `EventSource`, does\nnot provide access to request headers, so you have to use the query string.\n\nFor `EventSource`, this however poses an issue because the reconnect attempt\nwill be done against the original URL which has a potentially outdated access\ntoken embedded in the query string. For that reason, if you want to use a\nJavaScript client, consider using the open source\n[EventSource component](https://github.com/EventSource/eventsource). The Metasys\nUser Interface (MUI) employs this library to workaround the limitation of the\nbrowser's `EventSource` . When using it, use the `Authorization` header instead.\nKeep the options object passed to the constructor so you can update the\n`Authorization` property when you refresh your access token.\n\nAssuming:\n\n1. Your access token is in variable `accessToken`\n1. Variable `streamingUrl` is the URL for [get a stream](#operation/getStream)\n\n```javascript\nconst eventSourceOptions = {\n  headers: {\n    Authorization: `Bearer ${accessToken}`,\n  },\n};\n\nconst eventSource = new $window.EventSourcePolyfill(\n  streamingUrl,\n  eventSourceOptions\n);\n```\n\nBefore token expiration:\n\n1. Get a [refreshed token](#tag/authentication/operation/getToken). Behind the\n   scenes this also refreshes you stream expirations.\n1. Modify `eventSourceOptions` with new token like example below\n\n```javascript\neventSourceOptions.headers.Authorization = `Bearer ${newToken}`;\n```\n\n### Tips For Other Client Libraries\n\nSSE clients exist in many languages. Inclusion in this section is not an\nendorsement; however, if you chose one of these clients, these tips may prove\nuseful for ensuring the current token is used for reconnect.\n\n#### C# - 3ventic EventSource\n\nWhen using the\n[3ventic EventSource for C#](https://github.com/3ventic/EvtSource) you will need\nto use Reflection to update `Uri` which is a private field within the\nEventSource that contains the location to [get a stream](#operation/getStream)\nwith the access token embedded in the query string.\n\n```csharp\npublic static void SetField(Object obj, String fieldName, object value)\n{\n    Type type = obj.GetType();\n    FieldInfo field = type.GetField(\n        fieldName,\n        BindingFlags.NonPublic | BindingFlags.Instance\n    );\n    field.SetValue(obj, value);\n}\n\n// example usage\nReflector.SetField(eventSource, \"Uri\", uriWithCurrentToken);\n```\n\n#### C# - LaunchDarkly EventSource\n\nWhen using the\n[LaunchDarkly EventSource for C#](https://github.com/launchdarkly/dotnet-eventsource)\nyou will not call the `Reset` method to attempt a reconnect. Instead, dispose of\nthe EventSource and then create a new instance, passing the the `LastEventId`\nfrom the last message and the URL to [get a stream](#operation/getStream) with a\ncurrent access token embedded as a query string parameter.\n\n## Streaming Events\n\nThe following are types of events sent by Streaming along with example `data`\npayloads for each:\n\n- `hello` - Indicates Streaming connection was successful.\n\n  <details>\n    <summary><b>Example Data Payload</b></summary>\n\n  ```json\n  \"b6d184ee-e137-44aa-b9b1-14bc704cd25d\"\n  ```\n\n  </details>\n\n- `heartbeat` - Indicates Streaming connection is alive.\n\n  <details>\n    <summary><b>Example Data Payload</b></summary>\n\n  ```json\n  \"2021-02-16T16:21:10.23Z\"\n  ```\n\n  </details>\n"
    },
    {
      "name": "time series",
      "description": "This section describes the operations you can perform on time series\nsample data.\n\n### Origin of Time Series data\n\nThe Metasys system has two locations where time series samples can be\nstored. The first is in the _trend_ or _log_ object, itself. Each object\non the Metasys site whose responsibility is to generate samples will have\nits own buffer to store them.\n\nThe second location is the _repository_. As samples are collected in the\ntrend or log objects themselves, those objects (if configured and enabled)\nhave the ability to forward that information to a repository. The\nrepository is the location on the LAN (Local Area Network) that can\nreceive and store historical data from one to many Metasys sources.\n\nSamples retrieved using this version of the REST API are retrieved from\nthe particular Metasys device's repository. In this version of the API\nsamples cannot be read from the buffers themselves.\n"
    }
  ],
  "paths": {
    "/login": {
      "post": {
        "summary": "Request access token",
        "description": "Use this to request an access token that can be used for authentication on other API calls.",
        "operationId": "createToken",
        "security": [],
        "requestBody": {
          "description": "Used to supply credentials for login.",
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "local": {
                  "$ref": "#/components/examples/local"
                },
                "activeDirectory": {
                  "$ref": "#/components/examples/activeDirectory"
                }
              },
              "schema": {
                "$ref": "#/components/schemas/loginRequest"
              }
            }
          }
        },
        "responses": {
          "200": {
            "$ref": "#/components/responses/loginResultOK200"
          },
          "401": {
            "$ref": "#/components/responses/loginResultUnauthorized401"
          },
          "403": {
            "$ref": "#/components/responses/loginResultForbidden403"
          }
        },
        "tags": [
          "authentication"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request POST \\\n  --url https://metasys-server.example.com/api/v4/login \\\n  --header 'content-type: application/json' \\\n  --data '{\"username\":\"jane-doe\",\"password\":\"strongPassword\"}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/login\");\nvar request = new RestRequest(Method.POST);\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"username\\\":\\\"jane-doe\\\",\\\"password\\\":\\\"strongPassword\\\"}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"username\": \"jane-doe\",\n  \"password\": \"strongPassword\"\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"POST\", \"https://metasys-server.example.com/api/v4/login\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"POST\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/login\",\n  \"headers\": {\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({username: 'jane-doe', password: 'strongPassword'}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"username\\\":\\\"jane-doe\\\",\\\"password\\\":\\\"strongPassword\\\"}\"\n\nheaders = { 'content-type': \"application/json\" }\n\nconn.request(\"POST\", \"/api/v4/login\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/login\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Post.new(url)\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"username\\\":\\\"jane-doe\\\",\\\"password\\\":\\\"strongPassword\\\"}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/refreshToken": {
      "get": {
        "summary": "Refresh a token",
        "description": "Use this operation to request a new token before the previous one expires. **Note:** If the expiration time of the access token is greater than 60 minutes from issue, disregard and refresh before 60 minutes to prevent session expiration. The next version of the API will provide the correct expiration time.",
        "operationId": "getToken",
        "responses": {
          "200": {
            "$ref": "#/components/responses/loginResultOK200"
          }
        },
        "tags": [
          "authentication"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/refreshToken \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/refreshToken\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/refreshToken\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/refreshToken\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/refreshToken\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/refreshToken\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/activities": {
      "get": {
        "summary": "List activities",
        "description": "Retrieves a collection of activities.",
        "operationId": "getActivities",
        "parameters": [
          {
            "$ref": "#/components/parameters/activityType"
          },
          {
            "$ref": "#/components/parameters/activitiesIncludeDiscarded"
          },
          {
            "$ref": "#/components/parameters/continuationToken"
          },
          {
            "$ref": "#/components/parameters/activitiesSort"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "$ref": "#/components/parameters/equipment"
          },
          {
            "$ref": "#/components/parameters/object"
          },
          {
            "$ref": "#/components/parameters/space"
          },
          {
            "$ref": "#/components/parameters/priorityRange"
          },
          {
            "$ref": "#/components/parameters/type"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledged"
          },
          {
            "$ref": "#/components/parameters/activitiesIncludeAcknowledgementRequired"
          },
          {
            "$ref": "#/components/parameters/activitiesIncludeAcknowledgementNotRequired"
          },
          {
            "$ref": "#/components/parameters/category"
          },
          {
            "$ref": "#/components/parameters/originApplication"
          },
          {
            "$ref": "#/components/parameters/classLevel"
          },
          {
            "$ref": "#/components/parameters/actionType"
          },
          {
            "$ref": "#/components/parameters/user"
          },
          {
            "$ref": "#/components/parameters/metasysSubscribe"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/activities"
                },
                "examples": {
                  "tenActivities": {
                    "$ref": "#/components/examples/first-ten-activities"
                  }
                }
              }
            },
            "headers": {
              "METASYS-SUBSCRIPTION-LOCATION": {
                "description": "The location of the newly created subscription.",
                "schema": {
                  "type": "string",
                  "format": "uri"
                },
                "example": "https://{hostname}/api/v4/activities/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef",
                "required": false
              }
            }
          }
        },
        "tags": [
          "activities"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'METASYS-SUBSCRIBE: 40e47e37-0f24-4101-8e1d-de96af4b648b'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser\");\nxhr.setRequestHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser\",\n  \"headers\": {\n    \"METASYS-SUBSCRIBE\": \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = {\n    'METASYS-SUBSCRIBE': \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\"\n    }\n\nconn.request(\"GET\", \"/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/activities?activityType=alarm&includeDiscarded=false&continuationToken=eyJhdWRpdCI6eyJpZCI6IjgOTQ2NjUzLTlmM...&sort=creationTime&startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"METASYS-SUBSCRIBE\"] = '40e47e37-0f24-4101-8e1d-de96af4b648b'\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/activities/batch": {
      "post": {
        "tags": [
          "activities"
        ],
        "summary": "Batch operations",
        "operationId": "postActivitiesBatch",
        "requestBody": {
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "batchDiscard": {
                  "summary": "Discard",
                  "description": "A request to discard multiple activities (2 audits and 2 alarms).\nOne audit request and one alarm request include annotation text\nand the other requests do not.\n",
                  "value": {
                    "method": "PATCH",
                    "requests": [
                      {
                        "id": "1",
                        "requestUrl": "https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969",
                        "body": {
                          "activityManagementStatus": "discarded",
                          "annotationText": "Issue resolved"
                        }
                      },
                      {
                        "id": "2",
                        "requestUrl": "https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30",
                        "body": {
                          "activityManagementStatus": "discarded"
                        }
                      },
                      {
                        "id": "3",
                        "requestUrl": "https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6",
                        "body": {
                          "activityManagementStatus": "discarded",
                          "annotationText": "Issue resolved"
                        }
                      },
                      {
                        "id": "4",
                        "requestUrl": "https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007",
                        "body": {
                          "activityManagementStatus": "discarded"
                        }
                      }
                    ]
                  }
                },
                "batchAnnotate": {
                  "summary": "Annotate",
                  "description": "A request to annotate multiple audit activities.\n",
                  "value": {
                    "method": "POST",
                    "requests": [
                      {
                        "id": "1",
                        "requestUrl": "https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969/annotations",
                        "body": {
                          "text": "Issue resolved"
                        }
                      },
                      {
                        "id": "2",
                        "requestUrl": "https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30/annotations",
                        "body": {
                          "text": "Issue resolved"
                        }
                      }
                    ]
                  }
                },
                "batchAcknowledge": {
                  "summary": "Acknowledge",
                  "description": "A request to acknowledge two alarm activities.\n",
                  "value": {
                    "method": "PATCH",
                    "requests": [
                      {
                        "id": "1",
                        "requestUrl": "https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6",
                        "body": {
                          "activityManagementStatus": "acknowledged",
                          "annotationText": "Issue resolved"
                        }
                      },
                      {
                        "id": "2",
                        "requestUrl": "https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007",
                        "body": {
                          "activityManagementStatus": "acknowledged",
                          "annotationText": "Issue resolved"
                        }
                      }
                    ]
                  }
                }
              },
              "schema": {
                "type": "object",
                "example": {
                  "method": "PATCH",
                  "requests": [
                    {
                      "id": "1",
                      "requestUrl": "https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969",
                      "body": {
                        "activityManagementStatus": "discarded",
                        "annotationText": "Issue resolved"
                      }
                    },
                    {
                      "id": "2",
                      "requestUrl": "https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30",
                      "body": {
                        "activityManagementStatus": "discarded"
                      }
                    },
                    {
                      "id": "3",
                      "requestUrl": "https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6",
                      "body": {
                        "activityManagementStatus": "discarded",
                        "annotationText": "Issue resolved"
                      }
                    },
                    {
                      "id": "4",
                      "requestUrl": "https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007",
                      "body": {
                        "activityManagementStatus": "discarded"
                      }
                    }
                  ]
                },
                "required": [
                  "method",
                  "requests"
                ],
                "properties": {
                  "method": {
                    "type": "string",
                    "description": "The HTTP method to use for each request.",
                    "enum": [
                      "PATCH",
                      "POST"
                    ]
                  },
                  "requests": {
                    "type": "array",
                    "description": "A collection of entries that represent the operations to invoke.",
                    "items": {
                      "type": "object",
                      "required": [
                        "id",
                        "requestUrl",
                        "body"
                      ],
                      "properties": {
                        "id": {
                          "type": "string",
                          "description": "A client supplied unique identifier for this request. The `id` values supplied by the client will be used to uniquely identify the responses that correspond to each request."
                        },
                        "requestUrl": {
                          "type": "string",
                          "format": "uri-reference",
                          "description": "An absolute URL to a resource within either `audits` or\n`alarms`. Here are the possibilities.\n\n- _An audit:_ Used when discarding an audit (for example,\n  `https://{hostname}/api/v4/audits/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e`).\n- _Annotations for an audit:_ Used when adding an\n  annotation to an audit (for example,\n  `https://{hostname}/api/v4/audits/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e/annotations`).\n- _An alarm:_ Used when acknowledging or discarding an\n  alarm (for example,\n  `https://{hostname}/api/v4/alarms/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e`).\n- _Annotations for an alarm:_ Used when adding an\n  annotation to an alarm (for example,\n  `https://{hostname}/api/v4/alarms/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e/annotations`).\n\n**Note:** In all of the examples the URL references `audits`\nor `alarms` and not `activities`.\n"
                        },
                        "body": {
                          "type": "object",
                          "description": "A body that is appropriate for the specified operation."
                        }
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "object",
                  "readOnly": true,
                  "required": [
                    "responses"
                  ],
                  "properties": {
                    "responses": {
                      "type": "array",
                      "items": {
                        "type": "object",
                        "required": [
                          "responseId",
                          "status"
                        ],
                        "properties": {
                          "responseId": {
                            "type": "string",
                            "description": "One of the client-supplied unique request identifiers from the request. This identifier is used to match the response to the correct operation in the request."
                          },
                          "status": {
                            "type": "integer",
                            "description": "The HTTP Status code returned for the corresponding operation."
                          },
                          "body": {
                            "oneOf": [
                              {
                                "type": "string"
                              },
                              {
                                "type": "object"
                              }
                            ],
                            "description": "The response body for the corresponding operation.\n\n<!-- The body can vary. Some errors have no body even\nthough it would be helpful. Others include a .Net aspnet MVC binding error.\nThat has a CR written on it and I'd rather not document it until the CR has been triaged.\nsee G4CR-8556 which has a comment that docs may need updating based on triage. -->\n"
                          }
                        }
                      }
                    }
                  }
                },
                "examples": {
                  "batchDiscardResponse": {
                    "summary": "Batch response",
                    "description": "This is an example response to a batch request. Two of the\noperations succeeded and two of them failed.\n",
                    "value": {
                      "responses": [
                        {
                          "responseId": "1",
                          "status": 204
                        },
                        {
                          "responseId": "2",
                          "status": 400
                        },
                        {
                          "responseId": "3",
                          "status": 204
                        },
                        {
                          "responseId": "4",
                          "status": 400
                        }
                      ]
                    }
                  }
                }
              }
            }
          }
        },
        "description": "Used to invoke multiple activity operations in a single HTTP request. In this\nversion of the API, the only activity-related operations that can be used in a\nbatch are listed below.\n\n**See also**\n\n- [Edit an audit](#operation/patchAudit)\n- [Add audit annotation](#operation/postAuditAnnotation)\n- [Edit an alarm](#operation/patchAlarm)\n\n",
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request POST \\\n  --url https://metasys-server.example.com/api/v4/activities/batch \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'content-type: application/json' \\\n  --data '{\"method\":\"PATCH\",\"requests\":[{\"id\":\"1\",\"requestUrl\":\"https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"2\",\"requestUrl\":\"https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30\",\"body\":{\"activityManagementStatus\":\"discarded\"}},{\"id\":\"3\",\"requestUrl\":\"https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"4\",\"requestUrl\":\"https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\"body\":{\"activityManagementStatus\":\"discarded\"}}]}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/activities/batch\");\nvar request = new RestRequest(Method.POST);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"method\": \"PATCH\",\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"requestUrl\": \"https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\n      \"body\": {\n        \"activityManagementStatus\": \"discarded\",\n        \"annotationText\": \"Issue resolved\"\n      }\n    },\n    {\n      \"id\": \"2\",\n      \"requestUrl\": \"https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30\",\n      \"body\": {\n        \"activityManagementStatus\": \"discarded\"\n      }\n    },\n    {\n      \"id\": \"3\",\n      \"requestUrl\": \"https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\n      \"body\": {\n        \"activityManagementStatus\": \"discarded\",\n        \"annotationText\": \"Issue resolved\"\n      }\n    },\n    {\n      \"id\": \"4\",\n      \"requestUrl\": \"https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\n      \"body\": {\n        \"activityManagementStatus\": \"discarded\"\n      }\n    }\n  ]\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"POST\", \"https://metasys-server.example.com/api/v4/activities/batch\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"POST\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/activities/batch\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({\n  method: 'PATCH',\n  requests: [\n    {\n      id: '1',\n      requestUrl: 'https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969',\n      body: {activityManagementStatus: 'discarded', annotationText: 'Issue resolved'}\n    },\n    {\n      id: '2',\n      requestUrl: 'https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30',\n      body: {activityManagementStatus: 'discarded'}\n    },\n    {\n      id: '3',\n      requestUrl: 'https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6',\n      body: {activityManagementStatus: 'discarded', annotationText: 'Issue resolved'}\n    },\n    {\n      id: '4',\n      requestUrl: 'https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007',\n      body: {activityManagementStatus: 'discarded'}\n    }\n  ]\n}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\"\n\nheaders = {\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"POST\", \"/api/v4/activities/batch\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/activities/batch\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Post.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v4/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/activities/streams/{streamId}/subscriptions/{subscriptionId}": {
      "delete": {
        "summary": "Delete activities subscription",
        "description": "Deletes a subscription to the activities resource.\n",
        "operationId": "deleteActivitiesSubscription",
        "parameters": [
          {
            "$ref": "#/components/parameters/streamId"
          },
          {
            "$ref": "#/components/parameters/subscriptionId"
          }
        ],
        "responses": {
          "200": {
            "description": "The subscription was successfully deleted."
          }
        },
        "tags": [
          "activities"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request DELETE \\\n  --url https://metasys-server.example.com/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\");\nvar request = new RestRequest(Method.DELETE);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"DELETE\", \"https://metasys-server.example.com/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"DELETE\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"DELETE\", \"/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Delete.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List objects",
        "description": "Returns the root object of the tree and, optionally, its children. The root\nobject is the site object. The default response is a tree representation.\nSet `flatten=true` to flatten the tree into a list representation. The\nnumber of levels returned depends on the value of the `depth` parameter. To\nget just the root of the tree use a depth of 0. Values of `depth` greater\nthan 1 are not allowed on this endpoint.\n",
        "operationId": "getObjects",
        "parameters": [
          {
            "name": "depth",
            "in": "query",
            "description": "The depth of the tree to return. The provided value is ignored if `pathTo`, `objectType`, or `classification` are specified.",
            "schema": {
              "type": "integer",
              "default": 1,
              "maximum": 1,
              "minimum": 0
            },
            "example": 1
          },
          {
            "$ref": "#/components/parameters/getObjectsFlattenParameter"
          },
          {
            "$ref": "#/components/parameters/getObjectsIncludeExtensionsParameter"
          },
          {
            "name": "pathTo",
            "in": "query",
            "description": "This parameter causes the response to contain the object specified by\nthis parameter, the root object, and the objects in between.\n\nIf this parameter is specified, then `depth` and `includeExtensions` are\nignored.\n",
            "example": "a5885077-9dba-5923-a6d8-ae4aabdc6f0a",
            "schema": {
              "type": "string"
            }
          },
          {
            "$ref": "#/components/parameters/getObjectsIncludeEffectivePermissionsParameter"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/getObjectsResponse"
                },
                "examples": {
                  "tree": {
                    "$ref": "#/components/examples/get-objects-as-tree"
                  },
                  "list": {
                    "$ref": "#/components/examples/get-objects-as-list"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&includeEffectivePermissions=true\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      },
      "post": {
        "tags": [
          "objects"
        ],
        "operationId": "postObjects",
        "summary": "Create object",
        "description": "Creates a new object. Several things are needed to successfully create an\nobject. You must know\n\n- the type of object you want to create\n- if that object type is supported in the location you want to create it\n- what properties can be set on that type of object when creating it\n- what properties are required to be set.\n\nFind the complete list of object types with the operation\n`GET /schemas/enums/objectTypeEnumSet`. To determine the specific set of\nobjects that can be created in a location use _List supported child types_\n(`GET /objects/{objectId}/supportedChildTypes`). To discover what object\nproperties can be set and which are required when creating an object use\n_Get a schema for an object type_ (`GET /schemas/objectTypes/{objectType}`)\n\n**See also:**\n\n- [List objects](#operation/getObjects) and\n  [List child objects](#operation/getChildObjects) to discover the object\n  identifier of the parent object.\n- [Get enumeration](#operation/getEnumerationAsJson) to look up the\n  `objectTypeEnumSet` enumeration.\n- [List supported child types](#operation/getObjectSupportedChildTypes) to\n  discover the supported object types for a given parent object.\n- [Get a schema for an object type](#operation/getObjectTypeSchema) to\n  discover the schema of the specific object type.\n",
        "requestBody": {
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "av": {
                  "summary": "Request body to create an analog value (AV) object",
                  "description": "This request body creates a new object of type `objectTypeEnumSet.avClass` under a folder with an identifier of `82b6f2d5-6fed-5074-b611-94dd40028312` with a locally unique identifier of `ZN-3-SETPT`. The properties on the new object are `name`, `description`, `objectCategory`, `minPresValue` and `maxPresValue`.",
                  "value": {
                    "parentId": "82b6f2d5-6fed-5074-b611-94dd40028312",
                    "localUniqueIdentifier": "ZN-3-SETPT",
                    "objectType": "objectTypeEnumSet.avClass",
                    "item": {
                      "name": "Zone 3 Setpoint",
                      "description": "Zone 3 Temperature Setpoint",
                      "objectCategory": "objectCategoryEnumSet.hvacCategory",
                      "minPresValue": 55,
                      "maxPresValue": 95
                    }
                  }
                },
                "bv": {
                  "summary": "Request body to create a binary value (BV) object",
                  "description": "This request body creates a new object of type `objectTypeEnumSet.bvClass` under a folder with an identifier of `82b6f2d5-6fed-5074-b611-94dd40028312` with a locally unique identifier of `BV`. The properties being set on the new object are `name` and `statesText`. The `statesText` property defines which enum set (and therefore which labels) are displayed to a user when looking at the states of this BV. In this case the labels (in English) are `Fault` and `OK`.",
                  "value": {
                    "parentId": "82b6f2d5-6fed-5074-b611-94dd40028312",
                    "localUniqueIdentifier": "BV",
                    "objectType": "objectTypeEnumSet.bvClass",
                    "item": {
                      "name": "Fault status",
                      "statesText": "twostateEnumSet.faultOkEnumSet"
                    }
                  }
                }
              },
              "schema": {
                "$ref": "#/components/schemas/post-objects-request"
              }
            }
          }
        },
        "responses": {
          "200": {
            "description": "Success",
            "headers": {
              "Location": {
                "description": "The absolute URL of the newly created object.",
                "schema": {
                  "type": "string",
                  "format": "uri"
                },
                "example": "https://{hostname}/api/v4/objects/82b6f2d5-6fed-5074-b611-94dd40028312"
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request POST \\\n  --url https://metasys-server.example.com/api/v4/objects \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'content-type: application/json' \\\n  --data '{\"parentId\":\"82b6f2d5-6fed-5074-b611-94dd40028312\",\"localUniqueIdentifier\":\"ZN-3-SETPT\",\"objectType\":\"objectTypeEnumSet.avClass\",\"item\":{\"name\":\"Zone 3 Setpoint\",\"description\":\"Zone 3 Temperature Setpoint\",\"objectCategory\":\"objectCategoryEnumSet.hvacCategory\",\"minPresValue\":55,\"maxPresValue\":95}}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects\");\nvar request = new RestRequest(Method.POST);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"parentId\": \"82b6f2d5-6fed-5074-b611-94dd40028312\",\n  \"localUniqueIdentifier\": \"ZN-3-SETPT\",\n  \"objectType\": \"objectTypeEnumSet.avClass\",\n  \"item\": {\n    \"name\": \"Zone 3 Setpoint\",\n    \"description\": \"Zone 3 Temperature Setpoint\",\n    \"objectCategory\": \"objectCategoryEnumSet.hvacCategory\",\n    \"minPresValue\": 55,\n    \"maxPresValue\": 95\n  }\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"POST\", \"https://metasys-server.example.com/api/v4/objects\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"POST\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({\n  parentId: '82b6f2d5-6fed-5074-b611-94dd40028312',\n  localUniqueIdentifier: 'ZN-3-SETPT',\n  objectType: 'objectTypeEnumSet.avClass',\n  item: {\n    name: 'Zone 3 Setpoint',\n    description: 'Zone 3 Temperature Setpoint',\n    objectCategory: 'objectCategoryEnumSet.hvacCategory',\n    minPresValue: 55,\n    maxPresValue: 95\n  }\n}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\"\n\nheaders = {\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"POST\", \"/api/v4/objects\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Post.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/objects": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List child objects",
        "description": "Returns the specified object and optionally one or more levels of the tree\nunder the object. The default response is a tree representation. Set\n`flatten=true` to flatten the tree into a list representation.\n",
        "operationId": "getChildObjects",
        "parameters": [
          {
            "name": "objectId",
            "in": "path",
            "description": "Specifies the root of the subtree to return for this request. The `objectId` is the identifier of the object to retrieve (optionally along with 1 or more levels of descendants).",
            "required": true,
            "example": "767d8af0-163f-552c-ba37-a884466075f9",
            "schema": {
              "type": "string"
            }
          },
          {
            "name": "depth",
            "in": "query",
            "description": "The depth of the tree to return. For typical usage, a value or 1 or 2 is\nrecommended. Use `-1` for maximum depth.\n\nThe provided value is ignored if `pathTo`, `objectType`, or\n`classification` are specified.\n",
            "schema": {
              "type": "integer",
              "default": 1,
              "minimum": -1
            },
            "example": 1
          },
          {
            "$ref": "#/components/parameters/getObjectsFlattenParameter"
          },
          {
            "$ref": "#/components/parameters/getObjectsIncludeExtensionsParameter"
          },
          {
            "name": "pathTo",
            "in": "query",
            "description": "This parameter filters the response down to just containing the object\nspecified by this parameter, the object specified by `objectId` in the\npath, and the objects in between.\n\nIf this parameter is specified, then `depth`, `includeExtensions`,\n`objectType` and `classification` are ignored.\n",
            "example": "a5885077-9dba-5923-a6d8-ae4aabdc6f0a",
            "schema": {
              "type": "string"
            }
          },
          {
            "name": "objectType",
            "in": "query",
            "x-metasysType": "enum",
            "x-metasysEnum": "objectTypeEnumSet",
            "description": "Type of objects to include in the response. This parameter may be\nrepeated. To search for all AV and AI objects one would specify\n`/objects?type=objectTypeEnumSet.avClass&type=objectTypeEnumSet.aiClass`.\n\nThe use of this parameter overrides `depth` to `-1` and\n`includeExtensions` to `true`.\n\nIt is an error to specify this parameter if `classification` is\nspecified.\n\nThe response will include the specified object, the objects that match\nthe `objectType` for the given `depth` and any objects in between (like\nfolders and devices).\n\n\nThe acceptable values for the elements of this parameter come from the `objectTypeEnumSet` enumeration.\nIt is acceptable to use the short name of the object type (for example, `avClass` instead of `objectTypeEnumSet.avClass`) because the enumeration set is known from context.\nFind the definition of `objectTypeEnumSet` at the relative URL of `/schemas/enums/objectTypeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
            "schema": {
              "type": "array",
              "items": {
                "type": "string"
              }
            },
            "examples": {
              "av": {
                "summary": "Analog Value Object Type",
                "value": [
                  "avClass"
                ]
              },
              "bv": {
                "summary": "Binary Value Object Type",
                "value": [
                  "bvClass"
                ]
              },
              "mv": {
                "summary": "Multiple Value Object Type",
                "value": [
                  "mvClass"
                ]
              },
              "multiple": {
                "summary": "Multiple Types",
                "value": [
                  "avClass",
                  "bvClass"
                ]
              }
            }
          },
          {
            "name": "classification",
            "in": "query",
            "description": "Filter objects to those with the specific classification. The use of this parameter overrides `depth` to `-1` and `includeExtensions` to `true`. It is an error to specify this parameter if `objectType` is specified.",
            "examples": {
              "object": {
                "summary": "Any object not classified by one of the other classification values",
                "value": [
                  "object"
                ]
              },
              "device": {
                "summary": "An object that represents a supervisory controller",
                "value": [
                  "device"
                ]
              },
              "controller": {
                "summary": "An object that represents a field controller",
                "value": [
                  "controller"
                ]
              },
              "pointsAndObjects": {
                "summary": "Points and Objects",
                "value": [
                  "object",
                  "point"
                ]
              }
            },
            "schema": {
              "type": "array",
              "items": {
                "type": "string",
                "enum": [
                  "object",
                  "device",
                  "integration",
                  "controller",
                  "point",
                  "site",
                  "navList",
                  "extension",
                  "folder",
                  "reference",
                  "server",
                  "archive"
                ]
              }
            }
          },
          {
            "$ref": "#/components/parameters/getObjectsIncludeEffectivePermissionsParameter"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/getObjectsResponse"
                },
                "examples": {
                  "tree": {
                    "$ref": "#/components/examples/get-objects-as-tree"
                  },
                  "list": {
                    "$ref": "#/components/examples/get-objects-as-list"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/767d8af0-163f-552c-ba37-a884466075f9/objects?depth=1&flatten=false&includeExtensions=false&pathTo=a5885077-9dba-5923-a6d8-ae4aabdc6f0a&objectType=avClass&classification=object&includeEffectivePermissions=true\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objectIdentifiers": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "Get object id",
        "description": "Finds the object identifier (the `id` property of an object) for the object with the specified fully qualified reference (`fqr`).",
        "operationId": "getObjectIdentifier",
        "parameters": [
          {
            "name": "fqr",
            "in": "query",
            "description": "The fully qualified reference of an object.\n\nFully qualified references use characters that must be escaped when used\nas query parameters. Most HTTP libraries do this for you automatically.\nHowever, if you are using `curl` or PowerShell where you specify the\nfull URL yourself you may need to be aware. For example, here is the URL\nto use with `curl` for a reference of `oas:oas/Programming.AV3`:\n`https://{hostname}/api/v4/objectIdentifiers?fqr=oas%3Aoas%2FProgramming.AV3`\n",
            "required": true,
            "examples": {
              "siteDirector": {
                "summary": "An example of a site director fqr",
                "value": "adx:adx"
              },
              "av": {
                "summary": "An example an analog value object fqr",
                "value": "adx:nae23/Programming.AV1"
              }
            },
            "schema": {
              "type": "string",
              "x-format": "fully-qualified-reference"
            }
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "string",
                  "description": "The identifier of an object"
                },
                "example": "32cfddc0-411f-5b9e-9a6d-442cb62fecbb"
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objectIdentifiers?fqr=adx%3Aadx' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objectIdentifiers?fqr=adx%3Aadx\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objectIdentifiers?fqr=adx%3Aadx\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objectIdentifiers?fqr=adx%3Aadx\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objectIdentifiers?fqr=adx%3Aadx\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objectIdentifiers?fqr=adx%3Aadx\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "Get an object",
        "description": "Objects support one or more views. By default, this operation gets the\ndefault view of an object. For many objects this is the Focus View\n(identifier `viewNameEnumSet.focusView`). To see the list of views an object\nsupports see List Views (`/objects/{objectId}/views`). To get a different\nview of an object specify a value for the `viewId` parameter.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [List Views](#operation/getObjectViews) for information on retrieving the\n  view collection of an object.\n",
        "operationId": "getObject",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "name": "viewId",
            "in": "query",
            "description": "The view to retrieve.\n\nThis parameter is optional and if it is not specified the default view\nfor the object will be returned. For many objects this is the Focus view\n(`focusView`).\n\n\nThe acceptable values for this parameter come from the `viewNameEnumSet` enumeration.\nIt is acceptable to use the short name of the view (for example, `focusView` instead of `viewNameEnumSet.focusView`) because the enumeration set is known from context.\nFind the definition of `viewNameEnumSet` at the relative URL of `/schemas/enums/viewNameEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
            "schema": {
              "type": "string"
            },
            "x-metasysEnum": "viewNameEnumSet",
            "examples": {
              "focus": {
                "summary": "Focus View",
                "value": "viewNameEnumSet.focusView"
              },
              "diagnostic": {
                "summary": "Diagnostic View",
                "value": "viewNameEnumSet.diagnosticView"
              }
            }
          },
          {
            "$ref": "#/components/parameters/getObjectIncludeSchemaParameter"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "av": {
                    "$ref": "#/components/examples/get-object-av"
                  },
                  "bv": {
                    "$ref": "#/components/examples/get-object-bv"
                  }
                },
                "schema": {
                  "type": "object",
                  "required": [
                    "self",
                    "objectType",
                    "parentUrl",
                    "objectsUrl",
                    "networkDeviceUrl",
                    "pointsUrl",
                    "trendedAttributesUrl",
                    "alarmsUrl",
                    "auditsUrl",
                    "item",
                    "effectivePermissions",
                    "views"
                  ],
                  "properties": {
                    "self": {
                      "$ref": "#/components/schemas/self"
                    },
                    "objectType": {
                      "$ref": "#/components/schemas/objectType"
                    },
                    "parentUrl": {
                      "$ref": "#/components/schemas/parentUrl"
                    },
                    "objectsUrl": {
                      "$ref": "#/components/schemas/objectsUrl"
                    },
                    "networkDeviceUrl": {
                      "$ref": "#/components/schemas/networkDeviceUrl"
                    },
                    "pointsUrl": {
                      "$ref": "#/components/schemas/pointsUrl"
                    },
                    "trendedAttributesUrl": {
                      "$ref": "#/components/schemas/trendedAttributesUrl"
                    },
                    "alarmsUrl": {
                      "$ref": "#/components/schemas/alarmsUrl"
                    },
                    "auditsUrl": {
                      "$ref": "#/components/schemas/auditsUrl"
                    },
                    "item": {
                      "type": "object",
                      "description": "The `item` section of the response contains the attribute\nvalues for the requested view. The properties of this object\nvary based on the object and view requested.\n",
                      "additionalProperties": {
                        "description": "A property on item"
                      }
                    },
                    "schema": {
                      "$ref": "#/components/schemas/schema"
                    },
                    "condition": {
                      "$ref": "#/components/schemas/condition"
                    },
                    "views": {
                      "$ref": "#/components/schemas/views"
                    },
                    "effectivePermissions": {
                      "$ref": "#/components/schemas/effectivePermissions"
                    }
                  },
                  "example": {
                    "self": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba?includeSchema=false&viewId=viewNameEnumSet.focusView",
                    "objectType": "objectTypeEnumSet.avClass",
                    "parentUrl": "https://{hostname}/api/v4/objects/a6058a9d-30dc-5a0f-9b07-9f8e553ea2c2",
                    "objectsUrl": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/objects",
                    "networkDeviceUrl": "https://{hostname}/api/v4/networkDevices/8f2c6bb1-6bfd-5643-b581-299c1fec6b1b",
                    "pointsUrl": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/points",
                    "trendedAttributesUrl": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/trendedAttributes",
                    "alarmsUrl": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/alarms",
                    "auditsUrl": "https://{hostname}/api/v4/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/audits",
                    "item": {
                      "name": "AV1",
                      "description": null,
                      "bacnetObjectType": "objectTypeEnumSet.bacAvClass",
                      "objectCategory": "objectCategoryEnumSet.generalCategory",
                      "outOfService": false,
                      "reliability": "reliabilityEnumSet.unreliableHigh",
                      "currentCommandPriority": 5,
                      "alarmState": "objectStatusEnumSet.osNormal",
                      "overrideExpirationTime": {
                        "date": null,
                        "time": null
                      },
                      "presentValueWritable": "objectModeEnumSet.presentValueWritableWithPriority",
                      "itemReference": "{hostname}:{deviceHostname}/Programming.AV1",
                      "version": {
                        "major": 1,
                        "minor": 0
                      },
                      "prioritySupported": true,
                      "minPresValue": -1.6999999760721821e+38,
                      "maxPresValue": 100,
                      "units": "unitEnumSet.noUnits",
                      "displayPrecision": "displayPrecisionEnumSet.displayPrecisionPt1",
                      "covIncrement": 0.01,
                      "connectedToInternalApplication": "noYesEnumSet.fanNo",
                      "presentValue": 105,
                      "status": "objectStatusEnumSet.osHighPriority",
                      "attrChangeCount": 9,
                      "defaultAttribute": "attributeEnumSet.presentValue",
                      "id": "ce820989-5617-50bd-90ea-2fd95d1402ba"
                    },
                    "effectivePermissions": {
                      "canDelete": true,
                      "canModify": true
                    },
                    "views": [
                      {
                        "title": "Focus",
                        "views": [
                          {
                            "title": "Basic",
                            "views": [
                              {
                                "title": "Object",
                                "properties": [
                                  "name",
                                  "description",
                                  "bacnetObjectType",
                                  "objectCategory"
                                ],
                                "id": "viewGroupEnumSet.objectGrp"
                              },
                              {
                                "title": "Status",
                                "properties": [
                                  "outOfService",
                                  "reliability",
                                  "currentCommandPriority",
                                  "alarmState",
                                  "overrideExpirationTime",
                                  "presentValueWritable"
                                ],
                                "id": "viewGroupEnumSet.statusGrp"
                              }
                            ],
                            "id": "groupTypeEnumSet.basicGrpType"
                          },
                          {
                            "title": "Advanced",
                            "views": [
                              {
                                "title": "Engineering Values",
                                "properties": [
                                  "itemReference",
                                  "version",
                                  "prioritySupported",
                                  "minPresValue",
                                  "maxPresValue"
                                ],
                                "id": "viewGroupEnumSet.engValuesGrp"
                              },
                              {
                                "title": "Display",
                                "properties": [
                                  "units",
                                  "displayPrecision",
                                  "covIncrement"
                                ],
                                "id": "viewGroupEnumSet.displayGrp"
                              },
                              {
                                "title": "Internal Logic Interface",
                                "properties": [
                                  "connectedToInternalApplication"
                                ],
                                "id": "viewGroupEnumSet.internalLogicIfGrp"
                              }
                            ],
                            "id": "groupTypeEnumSet.advancedGrpType"
                          },
                          {
                            "title": "Key",
                            "views": [
                              {
                                "title": "None",
                                "properties": [
                                  "presentValue",
                                  "status",
                                  "attrChangeCount",
                                  "defaultAttribute"
                                ],
                                "id": "viewGroupEnumSet.noGrp"
                              }
                            ],
                            "id": "groupTypeEnumSet.keyGrpType"
                          }
                        ],
                        "id": "viewNameEnumSet.focusView"
                      }
                    ],
                    "condition": {
                      "presentValue": {
                        "reliability": "reliabilityEnumSet.unreliableHigh",
                        "priority": "writePriorityEnumSet.priorityCriticalEquipment"
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb?viewId=viewNameEnumSet.focusView&includeSchema=false\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      },
      "patch": {
        "tags": [
          "objects"
        ],
        "summary": "Edit an object",
        "description": "This operation modifies one or more attributes of an object. **Note:**\nattributes must be updated in whole. For example, if you wish to modify an\nattribute of `metasysType` `struct` which is modelled as a JSON `object` you\nmust include all elements of the struct. It is undefined what might happen\nif you do not. The write could fail, the non-mentioned members may get their\ndefault value or something else. This applies to any attribute that has a\nJSON type of `array` or `object`. The entire attribute value must be written\neven if you only wish to change one part of the value.\n\nThe request body contains an `item` property which contains one or more\nproperties and their new values.\n\nThe attributes of an object (and their schemas) can be discovered by looking\nat the different views of an object or by requesting all of the attributes.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n- [List object views](#operation/getObjectViews)\n- [List object attributes](#operation/getObjectAttributes)\n",
        "operationId": "patchObject",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "requestBody": {
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "editPresentValue": {
                  "summary": "Edit Present Value attribute of an AV",
                  "value": {
                    "item": {
                      "presentValue": 71.5
                    }
                  }
                },
                "editNameAndDescription": {
                  "summary": "Edit Name and description",
                  "value": {
                    "item": {
                      "name": "ZN-T",
                      "description": "Zone Temperature"
                    }
                  }
                }
              },
              "schema": {
                "type": "object",
                "properties": {
                  "item": {
                    "type": "object",
                    "description": "The attributes to update.\n"
                  }
                },
                "example": {
                  "item": {
                    "presentValue": 71.5
                  }
                }
              }
            }
          }
        },
        "responses": {
          "200": {
            "description": "Success"
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request PATCH \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'content-type: application/json' \\\n  --data '{\"item\":{\"presentValue\":71.5}}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\");\nvar request = new RestRequest(Method.PATCH);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"item\": {\n    \"presentValue\": 71.5\n  }\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"PATCH\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"PATCH\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({item: {presentValue: 71.5}}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\"\n\nheaders = {\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"PATCH\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Patch.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      },
      "delete": {
        "tags": [
          "objects"
        ],
        "summary": "Delete an object",
        "description": "Deletes the specified object.\n\nNot all objects can be deleted (not even by an administrator). Examine the\n`effectivePermissions` of an object to determine if it can be deleted by the\ncurrent user.\n",
        "operationId": "deleteObject",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "responses": {
          "204": {
            "description": "Success"
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request DELETE \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\");\nvar request = new RestRequest(Method.DELETE);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"DELETE\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"DELETE\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"DELETE\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Delete.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/views": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List the views of an object",
        "description": "Objects support one or more views. Each view of an object contains a logical\ngrouping of the object's attributes. This operation lists the collection of\nviews that an object has.\n\nEach entry in the response contains the `id` of a view, and also the\nabsolute URL used to request that view. Use _Get an object_\n(`/objects/{objectId}`) to request a specific view by specifying the desired\n`id` for the `viewId` query parameter.\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n",
        "operationId": "getObjectViews",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "name": "includeSchema",
            "in": "query",
            "description": "Set this parameter to `true` to include a schema in the response.",
            "schema": {
              "type": "boolean"
            },
            "example": false
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "av": {
                    "$ref": "#/components/examples/get-object-views-av"
                  },
                  "oas": {
                    "$ref": "#/components/examples/get-object-views-oas"
                  }
                },
                "schema": {
                  "type": "object",
                  "required": [
                    "items",
                    "self"
                  ],
                  "properties": {
                    "items": {
                      "type": "array",
                      "description": "The collection of views.",
                      "readOnly": true,
                      "items": {
                        "type": "object",
                        "required": [
                          "id",
                          "viewUrl"
                        ],
                        "properties": {
                          "id": {
                            "type": "string",
                            "x-metasysType": "enum",
                            "x-metasysEnum": "viewNameEnumSet",
                            "description": "The identifier of the view.\n\nThe values for this property come from the `viewNameEnumSet` enumeration.\nFind the definition of `viewNameEnumSet` at the relative URL of `/schemas/enums/viewNameEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                            "readOnly": true
                          },
                          "viewUrl": {
                            "type": "string",
                            "format": "uri",
                            "description": "The link to use to request this view.",
                            "readOnly": true
                          }
                        }
                      }
                    },
                    "self": {
                      "type": "string",
                      "format": "uri",
                      "description": "The link to this collection of views.",
                      "readOnly": true
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views?includeSchema=false\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/attributes": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List attributes of an object",
        "description": "Returns an object payload with a JSON schema that contains all of the\nproperties of the object. Each property entry contains only a partial schema\nfor that property. (To discover the full schema of an attribute use\n`/objects/{objectId}?includeSchema=true` or\n`/objects/{objectId}/attributes/{attrId}?includeSchema=true`\n\nThe item section of the payload will contain at most one attribute, the\n`defaultAttribute`. The item section will be completely missing if the\nobject does not have a default attribute.\n\nThere will be no views or condition sections like a typical object payload.\n",
        "operationId": "getObjectAttributes",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "av": {
                    "$ref": "#/components/examples/get-object-attributes-av"
                  },
                  "bv": {
                    "$ref": "#/components/examples/get-object-attributes-bv"
                  }
                },
                "schema": {
                  "type": "object",
                  "required": [
                    "schema"
                  ],
                  "additionalProperties": false,
                  "properties": {
                    "item": {
                      "type": "object"
                    },
                    "schema": {
                      "description": "A schema for the object. (Each property contains only a partial schema for itself)",
                      "type": "object",
                      "properties": {
                        "type": {
                          "type": "string"
                        },
                        "$schema": {
                          "type": "string"
                        },
                        "language": {
                          "type": "string"
                        },
                        "title": {
                          "type": "string"
                        },
                        "version": {
                          "type": "string"
                        },
                        "definitions": {
                          "type": "object"
                        },
                        "properties": {
                          "type": "object",
                          "additionalProperties": {
                            "type": "object",
                            "properties": {
                              "title": {
                                "description": "The localized name of the property",
                                "type": "string"
                              },
                              "type": {
                                "description": "The JSON type of the property",
                                "type": "string"
                              },
                              "metasysType": {
                                "description": "The Metasys type of the property",
                                "type": "string"
                              },
                              "readOnly": {
                                "description": "Indicates if the property is read-only or editable",
                                "type": "boolean"
                              },
                              "prioritized": {
                                "description": "Indicates if the property is prioritized (which means it supports writing/commanding at different priorities)",
                                "type": "boolean"
                              }
                            },
                            "additionalProperties": true
                          }
                        }
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/attributes/{attributeId}": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "Get attribute value",
        "description": "Returns an object payload containing the specified attribute. Invoke this\noperation with a valid `METASYS-SUBSCRIBE` header to create a subscription\nfor changes to that attribute, rather than returning a value. The current\nvalue and any updates to the attribute are instead sent over the specified\nstream.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Change of value subscriptions](#change-of-value-subscriptions)\n",
        "operationId": "getObjectAttribute",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "name": "attributeId",
            "in": "path",
            "description": "The attribute to read.\n\n\nThe acceptable values for this parameter come from the `attributeEnumSet` enumeration.\nOnly the short name of the attribute (for example, `presentValue` instead of `attributeEnumSet.presentValue`) is accepted.\nFind the definition of `attributeEnumSet` at the relative URL of `/schemas/enums/attributeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
            "required": true,
            "schema": {
              "type": "string"
            },
            "x-metasysEnum": "attributeEnumSet",
            "examples": {
              "presentValue": {
                "summary": "The Present Value",
                "value": "presentValue"
              },
              "itemReference": {
                "summary": "The Fully Qualified reference",
                "value": "itemReference"
              }
            }
          },
          {
            "name": "includeSchema",
            "in": "query",
            "description": "Set this parameter to `true` to include a schema in the response.",
            "schema": {
              "type": "boolean"
            },
            "example": false
          },
          {
            "$ref": "#/components/parameters/metasysSubscribe"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "avPresentValue": {
                    "$ref": "#/components/examples/get-object-attribute-av-presentValue"
                  },
                  "bvPresentValue": {
                    "$ref": "#/components/examples/get-object-attribute-bv-presentValue"
                  }
                },
                "schema": {
                  "$ref": "#/components/schemas/get-object-attribute-response"
                }
              }
            }
          },
          "202": {
            "description": "Success\n\nSubscription accepted. This is the response returned by this operation\nwhen a `METASYS_SUBSCRIBE` header is included in the request. Events for\nthis attribute will be sent over the specified stream.\n\n**Note:** If you send an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error. If you used a valid stream id for the header, you\nshould receive your first events in about the same time it takes to read\nan attribute.\n",
            "headers": {
              "METASYS-SUBSCRIPTION-LOCATION": {
                "description": "This header is included in the HTTP response of operations that execute\nasynchronously. The last path parameter in this header is a subscription id\n(for example, `538f00be-5788-4f68-a60e-45a14356c7ef` in the example URL). As\nthe operation executes, one or more events will be sent over the stream. All\nevents that are a result of this operation will include this subscription\nid. The subscription will be automatically closed when the operation\ncompletes.\n\n**Note:** If you include an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error, nor will you receive any updates.\n",
                "schema": {
                  "type": "string",
                  "format": "uri"
                },
                "example": "https://{hostname}/api/v4/objects/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef",
                "required": true
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'METASYS-SUBSCRIBE: 40e47e37-0f24-4101-8e1d-de96af4b648b'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false\");\nxhr.setRequestHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false\",\n  \"headers\": {\n    \"METASYS-SUBSCRIBE\": \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = {\n    'METASYS-SUBSCRIBE': \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\"\n    }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue?includeSchema=false\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"METASYS-SUBSCRIBE\"] = '40e47e37-0f24-4101-8e1d-de96af4b648b'\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/commands": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List commands",
        "description": "Returns a payload that lists all of the commands that an object supports.\nEach command entry has an `invokeUrl` property, which is the URL needed to\ninvoke the command. In addition, each command entry has a\n`commandBodySchema` property, which is a JSON schema that describes the\nacceptable payload for the command. Commands are invoked using the HTTP\nmethod `PUT` along with the `invokeUrl` and acceptable body.\n\n**Note:** Some objects, such as multi-state values (MV) and binary values (BV),\nmay list a command that has a `commandSet` property and a property named\n`aggregateCommand` with a value of `true` instead of `invokeUrl`. This\n`commandSet` lists one or more commands. This entry is not a true command\nbut rather provides a hint to graphical user interfaces on how they may want\nto group the commands of the `commandSet` under one command name. For\nexample, an `MV` object lists a command with the identifier\n`commandIdEnumSet.adjustCommand`. This is not an actual command on an `MV`.\nInstead the actual commands that could be used to present this command in a\nUI are listed in the `commandSet` and they have identifiers like\n`commandIdEnumSet.multistate0Command`. The Metasys User Interface displays\nall of these commands as a single adjust command with the titles of the\nindividual commands as the parameter to send.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n",
        "operationId": "getObjectCommands",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "av": {
                    "$ref": "#/components/examples/get-commands-av"
                  },
                  "mv": {
                    "$ref": "#/components/examples/get-commands-mv"
                  },
                  "oasDeviceObject": {
                    "$ref": "#/components/examples/get-commands-oas"
                  }
                },
                "schema": {
                  "type": "object",
                  "required": [
                    "self",
                    "items",
                    "effectivePermissions"
                  ],
                  "additionalProperties": false,
                  "properties": {
                    "self": {
                      "type": "string",
                      "description": "A link to this collection.",
                      "format": "uri",
                      "readOnly": true
                    },
                    "items": {
                      "type": "array",
                      "description": "The list of commands.\n",
                      "items": {
                        "oneOf": [
                          {
                            "type": "object",
                            "title": "Command Entry",
                            "description": "A command description.",
                            "required": [
                              "id",
                              "invokeUrl",
                              "commandBodySchema"
                            ],
                            "additionalProperties": false,
                            "properties": {
                              "id": {
                                "type": "string",
                                "example": "commandIdEnumSet.adjustCommand",
                                "description": "The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                                "x-metasysType": "enum",
                                "x-metasysEnum": "commandIdEnumSet"
                              },
                              "invokeUrl": {
                                "type": "string",
                                "format": "uri",
                                "description": "The URL used to invoke this command. Commands are\nalways invoked with a `PUT` method.\n"
                              },
                              "commandBodySchema": {
                                "type": "object",
                                "description": "Describes acceptable payloads for this command.\nWhile the schemas for commands vary they share some\nthings in common. A command payload is always a JSON\nobject. Typical properties include `parameters`,\n`priority` and `annotation`.\n\nIf `parameters` is present, it will provide a list\nof the parameters necessary to invoke the command\n(along with their types). The `parameters` property\nis always an array (even if it is empty or only has\none parameter).\n\nIf `priority` is present, it will allow a command to\nbe sent at a certain priority. Acceptable values for\nthis property come from the `writePriorityEnumSet`\nenumeration.\n\nIf `annotation` is present, it will allow a note to\nbe attached to the invocation of this command and\nthis note will be visible in the system (attached to\naudits, for example).\n"
                              },
                              "title": {
                                "type": "string",
                                "description": "Translated name of this command."
                              },
                              "aggregateCommand": {
                                "description": "Will always be missing or set to `false`.",
                                "type": "boolean",
                                "enum": [
                                  false
                                ]
                              }
                            }
                          },
                          {
                            "type": "object",
                            "title": "Aggregate Command Set",
                            "description": "A set of commands that you can display (for example on the Metasys User Interface) as a single command. The individual commands can be listed as parameter choices of the aggregate command.",
                            "required": [
                              "id",
                              "aggregateCommand",
                              "commandSet"
                            ],
                            "additionalProperties": false,
                            "properties": {
                              "id": {
                                "type": "string",
                                "example": "commandIdEnumSet.adjustCommand",
                                "description": "The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                                "x-metasysType": "enum",
                                "x-metasysEnum": "commandIdEnumSet"
                              },
                              "commandSet": {
                                "type": "array",
                                "description": "A grouping of related commands.",
                                "items": {
                                  "type": "object",
                                  "title": "Command Entry",
                                  "description": "A command description.",
                                  "required": [
                                    "id",
                                    "invokeUrl",
                                    "commandBodySchema"
                                  ],
                                  "additionalProperties": false,
                                  "properties": {
                                    "id": {
                                      "type": "string",
                                      "example": "commandIdEnumSet.adjustCommand",
                                      "description": "The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                                      "x-metasysType": "enum",
                                      "x-metasysEnum": "commandIdEnumSet"
                                    },
                                    "invokeUrl": {
                                      "type": "string",
                                      "format": "uri",
                                      "description": "The URL used to invoke this command. Commands are\nalways invoked with a `PUT` method.\n"
                                    },
                                    "commandBodySchema": {
                                      "type": "object",
                                      "description": "Describes acceptable payloads for this command.\nWhile the schemas for commands vary they share some\nthings in common. A command payload is always a JSON\nobject. Typical properties include `parameters`,\n`priority` and `annotation`.\n\nIf `parameters` is present, it will provide a list\nof the parameters necessary to invoke the command\n(along with their types). The `parameters` property\nis always an array (even if it is empty or only has\none parameter).\n\nIf `priority` is present, it will allow a command to\nbe sent at a certain priority. Acceptable values for\nthis property come from the `writePriorityEnumSet`\nenumeration.\n\nIf `annotation` is present, it will allow a note to\nbe attached to the invocation of this command and\nthis note will be visible in the system (attached to\naudits, for example).\n"
                                    },
                                    "title": {
                                      "type": "string",
                                      "description": "Translated name of this command."
                                    },
                                    "aggregateCommand": {
                                      "description": "Will always be missing or set to `false`.",
                                      "type": "boolean",
                                      "enum": [
                                        false
                                      ]
                                    }
                                  }
                                }
                              },
                              "aggregateCommand": {
                                "description": "Always `true` for an aggregate command.",
                                "type": "boolean",
                                "enum": [
                                  true
                                ]
                              },
                              "invokeUrl": {
                                "type": "string",
                                "nullable": true,
                                "enum": [
                                  null
                                ],
                                "description": "Always missing or `null` for an aggregate command."
                              },
                              "title": {
                                "type": "string",
                                "description": "The translated name of this aggregate command."
                              }
                            }
                          }
                        ]
                      }
                    },
                    "effectivePermissions": {
                      "type": "object",
                      "title": "Effective Permissions",
                      "description": "Describes the commands that can be invoked by the current user.",
                      "required": [
                        "canInvoke"
                      ],
                      "additionalProperties": false,
                      "properties": {
                        "canInvoke": {
                          "type": "array",
                          "description": "The list of commands the current user can invoke.",
                          "items": {
                            "type": "string",
                            "example": "commandIdEnumSet.adjustCommand",
                            "description": "The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                            "x-metasysType": "enum",
                            "x-metasysEnum": "commandIdEnumSet"
                          }
                        }
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/commands/{commandId}": {
      "put": {
        "tags": [
          "objects"
        ],
        "summary": "Send command",
        "description": "Used to send a command to an object. The payloads of commands differ, but\nthey share some similarities. To learn the specifics of the commands of an\nobject use `List commands`.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [List commands](#operation/getObjectCommands)\n",
        "operationId": "putObjectCommand",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "name": "commandId",
            "required": true,
            "in": "path",
            "schema": {
              "type": "string"
            },
            "example": "adjustCommand",
            "x-metasysEnum": "commandIdEnumSet",
            "description": "The identifier of the command to send.\n\nThe acceptable values for this parameter come from the `commandIdEnumSet` enumeration.\nIt is acceptable to use the short name of the command identifier (for example, `adjustCommand` instead of `commandIdEnumSet.adjustCommand`) because the enumeration set is known from context.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration."
          }
        ],
        "requestBody": {
          "description": "The body of a command is defined by the `commandBodySchema`. The\n`commandBodySchema` is a property of every command returned by the\n[List commands](#operation/getObjectCommands) operation.\n",
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "adjustCommandOnAV": {
                  "summary": "Adjust AV",
                  "description": "This body is used with the adjust command of an Analog Value (AV).\nIt sends the value `72.5` along with an annotation about why the\ncommand was invoked. The URL for this command is\n`/objects/{objectId}/commands/adjustCommand`\n",
                  "value": {
                    "parameters": [
                      72.5
                    ],
                    "annotation": "Increase the set point to make it warmer."
                  }
                },
                "adjustCommandAVWithPriority": {
                  "summary": "Adjust AV with priority",
                  "description": "This body is used with the adjust command of an Analog Value (AV)\nat a specific priority (from the `writePriorityEnumSet`). The url\nfor this command is `/objects/{objectId}/commands/adjustCommand`\n",
                  "value": {
                    "parameters": [
                      69
                    ],
                    "priority": "writePriorityEnumSet.priority12"
                  }
                },
                "multistate0Command": {
                  "summary": "Send \"Multi-state 0\" command to MV",
                  "description": "Multistate (MV) objects support commands that let you set the\nvalue to a specific state. The URL for this command is\n`/objects/{objectId}/commands/multistate0Command`. The body can be\nan empty object since there are no required properties.\n",
                  "value": {}
                },
                "multistate1CommandWithPriority": {
                  "summary": "Send \"Multi-state 1\" command to MV with priority",
                  "description": "Multistate (MV) objects support commands that let you set the\nvalue to a specific state. The URL for this command is\n`/objects/{objectId}/commands/multistate1Command`. The body\ncontains just a priority.\n",
                  "value": {
                    "priority": "writePriorityEnumSet.priority12"
                  }
                }
              },
              "schema": {
                "$ref": "#/components/schemas/put-command-request"
              }
            }
          }
        },
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "enum": [
                    "Success"
                  ]
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request PUT \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'content-type: application/json' \\\n  --data '{\"parameters\":[72.5],\"annotation\":\"Increase the set point to make it warmer.\"}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\");\nvar request = new RestRequest(Method.PUT);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"parameters\": [\n    72.5\n  ],\n  \"annotation\": \"Increase the set point to make it warmer.\"\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"PUT\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"PUT\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({parameters: [72.5], annotation: 'Increase the set point to make it warmer.'}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\"\n\nheaders = {\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"PUT\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Put.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/supportedChildTypes": {
      "get": {
        "tags": [
          "objects"
        ],
        "summary": "List supported child types",
        "description": "Many objects support nested objects. The obvious examples of this are\n`folder` objects and `device` objects. Less obvious examples include objects\nlike analog value and multi-state value objects (which can have child\nobjects like integrations). This operation lists the types of objects that\ncan be created under an object.\n",
        "operationId": "getObjectSupportedChildTypes",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "examples": {
                  "folderChildTypes": {
                    "summary": "Folder Supported Child Types",
                    "description": "The supported child types of a folder.",
                    "value": [
                      {
                        "objectType": "mvClass",
                        "description": "MV",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "mcClass",
                        "description": "Multiple Command",
                        "version": "2.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "intlClass",
                        "description": "Interlock",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "calendarClass",
                        "description": "Calendar",
                        "version": "3.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "avClass",
                        "description": "AV",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "bvClass",
                        "description": "BV",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "optimalStartClass",
                        "description": "Optimal Start",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "containerClass",
                        "description": "Folder",
                        "version": "1.0",
                        "classification": "folder",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "globalDataClass",
                        "description": "Global Data",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "signalSelectClass",
                        "description": "Signal Select",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "pulseMeterClass",
                        "description": "Pulse Meter",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "autoShutdownClass",
                        "description": "Auto Shutdown",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "eeClass",
                        "description": "Event Enrollment",
                        "version": "2.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "bgrpClass",
                        "description": "Group",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "flexAccumulatorClass",
                        "description": "Accumulator",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "ieiejEdcClass",
                        "description": "Electric Demand Control",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "ieiejGlcClass",
                        "description": "Generator Load Control",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "solarClockClass",
                        "description": "Solar Clock",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "scheduleClass",
                        "description": "Schedule",
                        "version": "3.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "loopClass",
                        "description": "Loop",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "notificationClass",
                        "description": "Notification",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "dataBroadcastClass",
                        "description": "Data Broadcast",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "systemClass",
                        "description": "Program",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "trendLogNoextensionClass",
                        "description": "Trend Log",
                        "version": "1.0",
                        "classification": "object",
                        "isAuthorized": true
                      }
                    ]
                  },
                  "avChildTypes": {
                    "summary": "Analog Value (AV) Supported Child types",
                    "description": "This payload shows the supported child types for an AV object at least for the given device this AV is hosted on.",
                    "value": [
                      {
                        "objectType": "trendLogClass",
                        "description": "Trend",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "maClass",
                        "description": "Alarm",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "aaClass",
                        "description": "Alarm",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "averagingClass",
                        "description": "Averaging",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "totaClass",
                        "description": "Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "analogLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "binaryLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "multistateLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "toteClass",
                        "description": "Event Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "totrClass",
                        "description": "Runtime Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      }
                    ]
                  },
                  "mvChildTypes": {
                    "summary": "Multi-state Value (MV) Supported Child types",
                    "description": "This payload shows the supported child types for an MV object at least for the given device this MV is hosted on.",
                    "value": [
                      {
                        "objectType": "trendLogClass",
                        "description": "Trend",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "maClass",
                        "description": "Alarm",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "aaClass",
                        "description": "Alarm",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "averagingClass",
                        "description": "Averaging",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "totaClass",
                        "description": "Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "analogLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "binaryLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "multistateLoadClass",
                        "description": "Load",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "toteClass",
                        "description": "Event Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      },
                      {
                        "objectType": "totrClass",
                        "description": "Runtime Totalization",
                        "version": "1.0",
                        "classification": "extension",
                        "isAuthorized": true
                      }
                    ]
                  }
                },
                "schema": {
                  "type": "array",
                  "readOnly": true,
                  "items": {
                    "type": "object",
                    "properties": {
                      "objectType": {
                        "type": "string",
                        "description": "The type of the object.\n\nThe values for this property come from the `objectTypeEnumSet` enumeration.\nFind the definition of `objectTypeEnumSet` at the relative URL of `/schemas/enums/objectTypeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.",
                        "x-metasysType": "enum",
                        "x-metasysEnum": "objectTypeEnumSet",
                        "readOnly": true
                      },
                      "description": {
                        "type": "string",
                        "description": "The translated name of the object",
                        "readOnly": true
                      },
                      "version": {
                        "type": "string",
                        "readOnly": true,
                        "description": "The version of the object. This is typically of limited use as version numbers are not updated for most objects."
                      },
                      "isAuthorized": {
                        "type": "boolean",
                        "description": "Indicates if current client can create this type of object.",
                        "readOnly": true
                      },
                      "classification": {
                        "$ref": "#/components/schemas/classification"
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/points": {
      "get": {
        "summary": "List object equipment points",
        "description": "Retrieves all equipment points mapped to attributes of this object.",
        "operationId": "getObjectPoints",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/pointsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/points"
                },
                "examples": {
                  "zoneTemperaturePoint": {
                    "$ref": "#/components/examples/get-object-points-vav"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "objects"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points?page=1&pageSize=100&sort=shortName\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/batch": {
      "post": {
        "tags": [
          "objects"
        ],
        "summary": "Batch operations",
        "description": "This operation is used to invoke multiple operations in a single HTTP\nrequest. Often a batch request is more efficient than sending each\nindividual operation in its own HTTP request.\n\nIn this version of the API, the only objects related operation that can be\nused in a batch is _Get attribute value_.\n\nIf this operation is invoked with a valid `METASYS-SUBSCRIBE` header it will\ncause a subscription to be created for the attributes in the request and\nrather than returning any values, the current values and any updates to the\nattributes will be sent over the specified stream.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [Get attribute value](#operation/getObjectAttributes)\n- [Get a stream](#operation/getStream)\n- [Change of value subscriptions](#change-of-value-subscriptions)\n",
        "operationId": "postObjectsBatch",
        "parameters": [
          {
            "$ref": "#/components/parameters/metasysSubscribe"
          }
        ],
        "requestBody": {
          "required": true,
          "content": {
            "application/json": {
              "examples": {
                "batch-read": {
                  "summary": "Read multiple attributes",
                  "description": "This example shows a request body that will read the\n`presentValue` and `status` from 3 different objects using\nsequential numbers as request identifiers.\n\nThis example shows the use of sequential numeric values used as\nrequest identifiers but any unique strings can be used.\n",
                  "value": {
                    "method": "GET",
                    "requests": [
                      {
                        "id": "1",
                        "relativeUrl": "960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue"
                      },
                      {
                        "id": "2",
                        "relativeUrl": "960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status"
                      },
                      {
                        "id": "3",
                        "relativeUrl": "c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue"
                      },
                      {
                        "id": "4",
                        "relativeUrl": "c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status"
                      },
                      {
                        "id": "5",
                        "relativeUrl": "3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue"
                      },
                      {
                        "id": "6",
                        "relativeUrl": "3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status"
                      }
                    ]
                  }
                }
              },
              "schema": {
                "type": "object",
                "example": {
                  "method": "GET",
                  "requests": [
                    {
                      "id": "1",
                      "relativeUrl": "960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue"
                    },
                    {
                      "id": "2",
                      "relativeUrl": "960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status"
                    },
                    {
                      "id": "3",
                      "relativeUrl": "c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue"
                    },
                    {
                      "id": "4",
                      "relativeUrl": "c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status"
                    },
                    {
                      "id": "5",
                      "relativeUrl": "3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue"
                    },
                    {
                      "id": "6",
                      "relativeUrl": "3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status"
                    }
                  ]
                },
                "required": [
                  "method",
                  "requests"
                ],
                "properties": {
                  "method": {
                    "type": "string",
                    "description": "The HTTP method to use for each request. This property is restricted to `GET` for this version of the API since _Get attribute value_ is the only operation supported in a batch.",
                    "enum": [
                      "GET"
                    ]
                  },
                  "requests": {
                    "type": "array",
                    "description": "A collection of entries that represent the operations to invoke.",
                    "minItems": 1,
                    "items": {
                      "type": "object",
                      "required": [
                        "id",
                        "relativeUrl"
                      ],
                      "properties": {
                        "id": {
                          "type": "string",
                          "description": "A client supplied unique identifier for this request. The `id` values supplied by the client will be used to uniquely identify the responses that correspond to each request."
                        },
                        "relativeUrl": {
                          "type": "string",
                          "format": "uri-reference",
                          "description": "A relative path (with respect to `/objects`) that identifies a resource for one of the supported operations."
                        }
                      }
                    }
                  }
                }
              }
            }
          }
        },
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "object",
                  "readOnly": true,
                  "required": [
                    "responses"
                  ],
                  "properties": {
                    "responses": {
                      "type": "array",
                      "items": {
                        "type": "object",
                        "required": [
                          "id",
                          "status",
                          "body"
                        ],
                        "properties": {
                          "id": {
                            "type": "string",
                            "description": "One of the client supplied unique request identifiers in the request. This identifier is used to match the response to the correct operation in the request."
                          },
                          "status": {
                            "type": "integer",
                            "description": "The HTTP Status code returned for the corresponding operation."
                          },
                          "body": {
                            "description": "The response body for the corresponding operation.",
                            "oneOf": [
                              {
                                "$ref": "#/components/schemas/get-object-attribute-response"
                              },
                              {
                                "type": "object",
                                "title": "Error response",
                                "required": [
                                  "error"
                                ],
                                "additionalProperties": false,
                                "properties": {
                                  "error": {
                                    "type": "object",
                                    "additionalProperties": true,
                                    "properties": {
                                      "statusName": {
                                        "type": "string",
                                        "description": "A Metasys specific status code. The format\nof this code is variable. If the value is\n_unqualified_ ({enumValue}, e.g.\n\"attributeNotFound\"), then the display text\nassociated to the code comes from the\n`statusEnumSet` available at\n`/schemas/enums/statusEnumSet`. If the value\nis qualified with just an enumeration\n(\"{enumeration}.{member}\", e.g.\n\"statusEnumSet.attributeNotFound\"), then the\ndisplay text comes from the enumeration\nschema available at\n`/schemas/enums/{enumeration}`. If the value\nis qualified with a namespace\n(\"{namespace}:{enumeration}.{member}\", e.g.\n\"api.diagram:error.saveFailed\"), then the\ndisplay text is the responsibility of the\nclient.\n"
                                      },
                                      "message": {
                                        "type": "string",
                                        "description": "The display string message that correlates to `statusName`."
                                      },
                                      "details": {
                                        "oneOf": [
                                          {
                                            "type": "string"
                                          },
                                          {
                                            "type": "object"
                                          }
                                        ],
                                        "description": "Additional details about the error."
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "type": "string",
                                "nullable": true,
                                "enum": [
                                  null
                                ],
                                "title": "No content",
                                "description": "When there is no response payload then the body will be `null`."
                              }
                            ]
                          }
                        }
                      }
                    }
                  }
                },
                "examples": {
                  "batch-read": {
                    "summary": "Response to read multiple attributes",
                    "description": "This example shows the response to a read multiple attributes\nrequest. Each operation response is uniquely identified by the\ncorresponding identifier (`id`) from the request.\n",
                    "value": {
                      "responses": [
                        {
                          "id": "1",
                          "status": 200,
                          "body": {
                            "item": {
                              "presentValue": 78.5
                            },
                            "condition": {
                              "presentValue": {
                                "priority": "writePriorityEnumSet.priorityDefault"
                              }
                            }
                          }
                        },
                        {
                          "id": "2",
                          "status": 200,
                          "body": {
                            "item": {
                              "status": "objectStatusEnumSet.osNormal"
                            },
                            "condition": {}
                          }
                        },
                        {
                          "id": "3",
                          "status": 200,
                          "body": {
                            "item": {
                              "presentValue": 50
                            },
                            "condition": {
                              "presentValue": {
                                "priority": "writePriorityEnumSet.priorityDefault"
                              }
                            }
                          }
                        },
                        {
                          "id": "4",
                          "status": 200,
                          "body": {
                            "item": {
                              "status": "objectStatusEnumSet.osLowAlarm"
                            },
                            "condition": {}
                          }
                        },
                        {
                          "id": "5",
                          "status": 200,
                          "body": {
                            "item": {
                              "presentValue": 78.5
                            },
                            "condition": {
                              "presentValue": {
                                "priority": "writePriorityEnumSet.priorityDefault"
                              }
                            }
                          }
                        },
                        {
                          "id": "6",
                          "status": 200,
                          "body": {
                            "item": {
                              "status": "objectStatusEnumSet.osNormal"
                            },
                            "condition": {}
                          }
                        }
                      ]
                    }
                  },
                  "batch-read-async": {
                    "summary": "Response to read multiple attributes with subscription",
                    "description": "This example shows the response to a read multiple attributes\nrequest that was sent with a `METASYS-SUBSCRIBE` header. Each\nindividual response will have a status of `202` if the\ncorresponding operation was accepted.\n",
                    "value": {
                      "responses": [
                        {
                          "id": "1",
                          "status": 202,
                          "body": null
                        },
                        {
                          "id": "2",
                          "status": 202,
                          "body": null
                        },
                        {
                          "id": "3",
                          "status": 202,
                          "body": null
                        }
                      ]
                    }
                  },
                  "batch-read-async-with-errors": {
                    "summary": "Response to read multiple attributes with errors returned",
                    "description": "This example shows the response to a read multiple attributes\nrequest that was sent with a `METASYS-SUBSCRIBE` header. One of\nthe operations returned with a status a `404` to indicate an\nissue with the request. The other operation returns a status of\n`202` signifying it was accepted.\n",
                    "value": {
                      "responses": [
                        {
                          "id": "B",
                          "status": 404,
                          "body": {
                            "error": {
                              "statusName": "attributeNotFound",
                              "message": "Invalid Attribute number for this object",
                              "details": "(states) was not found in enum set (attributeEnumSet)"
                            }
                          }
                        },
                        {
                          "id": "A",
                          "status": 202,
                          "body": null
                        }
                      ]
                    }
                  }
                }
              }
            },
            "headers": {
              "METASYS-SUBSCRIPTION-LOCATION": {
                "description": "This header is included in the HTTP response of operations that execute\nasynchronously. The last path parameter in this header is a subscription id\n(for example, `538f00be-5788-4f68-a60e-45a14356c7ef` in the example URL). As\nthe operation executes, one or more events will be sent over the stream. All\nevents that are a result of this operation will include this subscription\nid. The subscription will be automatically closed when the operation\ncompletes.\n\n**Note:** If you include an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error, nor will you receive any updates.\n",
                "schema": {
                  "type": "string",
                  "format": "uri"
                },
                "example": "https://{hostname}/api/v4/objects/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef",
                "required": false
              }
            }
          },
          "400": {
            "description": "The request body was invalid.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "object",
                  "properties": {
                    "message": {
                      "type": "string",
                      "description": "A description of the error."
                    }
                  }
                },
                "examples": {
                  "badRequestDuplicateIds": {
                    "summary": "Bad request with duplicate IDs",
                    "description": "The request included the same `id` multiple times as in the\nfollowing example.\n\n<details><summary>Click to see the bad request</summary>\n\n```json\n{\n  \"method\": \"GET\",\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"5437f1d4-4f83-5ace-be32-ebe0d962c658/attributes/presentValue\"\n    },\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"cdf01d02-c426-5cc5-8944-61df1b1c0398/attributes/presentValue\"\n    }\n  ]\n}\n```\n\n</details>\n",
                    "value": {
                      "message": "The batched request contains duplicate request IDs."
                    }
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request POST \\\n  --url https://metasys-server.example.com/api/v4/objects/batch \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'METASYS-SUBSCRIBE: 40e47e37-0f24-4101-8e1d-de96af4b648b' \\\n  --header 'content-type: application/json' \\\n  --data '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"},{\"id\":\"2\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"},{\"id\":\"4\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"},{\"id\":\"5\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"},{\"id\":\"6\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"}]}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/batch\");\nvar request = new RestRequest(Method.POST);\nrequest.AddHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"method\": \"GET\",\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"\n    },\n    {\n      \"id\": \"2\",\n      \"relativeUrl\": \"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"\n    },\n    {\n      \"id\": \"3\",\n      \"relativeUrl\": \"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"\n    },\n    {\n      \"id\": \"4\",\n      \"relativeUrl\": \"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"\n    },\n    {\n      \"id\": \"5\",\n      \"relativeUrl\": \"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"\n    },\n    {\n      \"id\": \"6\",\n      \"relativeUrl\": \"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"\n    }\n  ]\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"POST\", \"https://metasys-server.example.com/api/v4/objects/batch\");\nxhr.setRequestHeader(\"METASYS-SUBSCRIBE\", \"40e47e37-0f24-4101-8e1d-de96af4b648b\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"POST\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/batch\",\n  \"headers\": {\n    \"METASYS-SUBSCRIBE\": \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({\n  method: 'GET',\n  requests: [\n    {\n      id: '1',\n      relativeUrl: '960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue'\n    },\n    {id: '2', relativeUrl: '960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status'},\n    {\n      id: '3',\n      relativeUrl: 'c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue'\n    },\n    {id: '4', relativeUrl: 'c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status'},\n    {\n      id: '5',\n      relativeUrl: '3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue'\n    },\n    {id: '6', relativeUrl: '3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status'}\n  ]\n}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\"\n\nheaders = {\n    'METASYS-SUBSCRIBE': \"40e47e37-0f24-4101-8e1d-de96af4b648b\",\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"POST\", \"/api/v4/objects/batch\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/batch\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Post.new(url)\nrequest[\"METASYS-SUBSCRIBE\"] = '40e47e37-0f24-4101-8e1d-de96af4b648b'\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\nrequest[\"content-type\"] = 'application/json'\nrequest.body = \"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\"\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/streams/{streamId}/subscriptions/{subscriptionId}": {
      "delete": {
        "tags": [
          "objects"
        ],
        "summary": "Delete object subscription",
        "description": "Delete a subscription to a resource in the objects domain.\n",
        "operationId": "deleteObjectsSubscription",
        "parameters": [
          {
            "$ref": "#/components/parameters/streamId"
          },
          {
            "$ref": "#/components/parameters/subscriptionId"
          }
        ],
        "responses": {
          "200": {
            "description": "The subscription was successfully deleted."
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request DELETE \\\n  --url https://metasys-server.example.com/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\");\nvar request = new RestRequest(Method.DELETE);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"DELETE\", \"https://metasys-server.example.com/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"DELETE\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"DELETE\", \"/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Delete.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/alarms": {
      "get": {
        "summary": "Get alarms for an object",
        "description": "Retrieves a collection of alarms for the specified object.",
        "operationId": "getObjectAlarms",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "$ref": "#/components/parameters/priorityRange"
          },
          {
            "$ref": "#/components/parameters/type"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledged"
          },
          {
            "$ref": "#/components/parameters/includeDiscarded"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementRequired"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementNotRequired"
          },
          {
            "$ref": "#/components/parameters/category"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 100
            },
            "example": 100
          },
          {
            "$ref": "#/components/parameters/alarmsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/objectAlarms"
                },
                "examples": {
                  "tenAlarms": {
                    "$ref": "#/components/examples/first-ten-object-alarms"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "alarms"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/audits": {
      "get": {
        "summary": "Get audits for an object",
        "description": "Retrieves a collection of audits for the specified object.",
        "operationId": "getObjectAudits",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "$ref": "#/components/parameters/originApplication"
          },
          {
            "$ref": "#/components/parameters/classLevel"
          },
          {
            "$ref": "#/components/parameters/actionType"
          },
          {
            "$ref": "#/components/parameters/user"
          },
          {
            "$ref": "#/components/parameters/parameters_includeDiscarded"
          },
          {
            "$ref": "#/components/parameters/equipment"
          },
          {
            "$ref": "#/components/parameters/space"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 100
            },
            "example": 100
          },
          {
            "$ref": "#/components/parameters/auditsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/audits"
                },
                "examples": {
                  "tenAlarms": {
                    "$ref": "#/components/examples/first-ten-object-audits"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "audits"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&originApplication=auditOriginAppEnumSet.deviceManagerAuditOriginApp&classLevel=auditClassesEnumSet.userActionAuditClass&actionType=auditActionTypeEnumSet.writeAuditActionType&user=metasysuser&includeDiscarded=false&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&space=214f52d1-0c56-4a29-a690-abe5656d1647&page=1&pageSize=100&sort=creationTime\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/schemas/enums/{enumId}": {
      "get": {
        "tags": [
          "schemas"
        ],
        "summary": "Get enumeration",
        "description": "This operation retrieves the specified enumeration as a JSON schema. The\npath of this operation appears in several schemas of object payloads.\n\nTo get a list of all enumerations fetch the `enumerationSetNamesEnumSet`:\n\n```text\nGET /schemas/enums/enumerationSetNamesEnumSet\n```\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n",
        "operationId": "getEnumerationAsJsonSchema",
        "parameters": [
          {
            "name": "enumId",
            "in": "path",
            "description": "The enumeration to retrieve.\n\nThe acceptable values for this parameter come from the\n`enumerationSetNamesEnumSet` enumeration. It is acceptable to use the\nshort name of the value (for example, `writePriorityEnumSet` instead of\n`enumerationSetNamesEnumSet.writePriorityEnumSet`) because the\nenumeration set is known from context. Find the definition of\n`enumerationSetNamesEnumSet` at the relative URL of\n`/schemas/enums/enumerationSetNamesEnumSet`.\n",
            "required": true,
            "schema": {
              "type": "string"
            },
            "x-metasysType": "enum",
            "examples": {
              "priority": {
                "summary": "The write priority enumeration",
                "value": "writePriorityEnumSet"
              },
              "precision": {
                "summary": "The display precision enumeration",
                "value": "displayPrecisionEnumSet"
              },
              "all": {
                "summary": "The set of all sets",
                "value": "enumerationSetNamesEnumSet"
              }
            }
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "object",
                  "description": "A JSON schema that describes the members of an enumeration."
                },
                "examples": {
                  "priority": {
                    "$ref": "#/components/examples/get-enumeration-write-priority-enum-set"
                  },
                  "precision": {
                    "$ref": "#/components/examples/get-enumeration-display-precision-enum-set"
                  },
                  "all": {
                    "$ref": "#/components/examples/get-enumeration-enumeration-set-names-enum-set"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/schemas/enums/writePriorityEnumSet \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/schemas/enums/writePriorityEnumSet\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/schemas/enums/writePriorityEnumSet\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/schemas/enums/writePriorityEnumSet\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/schemas/enums/writePriorityEnumSet\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/schemas/enums/writePriorityEnumSet\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/schemas/objectTypes/{objectType}": {
      "get": {
        "tags": [
          "schemas"
        ],
        "summary": "Get object type schema",
        "description": "This endpoint retrieves a schema for a specific `objectType`. The schema\ndescribes the properties that can be set when creating an object of the\nspecific type.\n",
        "operationId": "getObjectTypeSchema",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectType"
          },
          {
            "name": "parentId",
            "description": "The object under which this new object will be created.",
            "required": true,
            "in": "query",
            "schema": {
              "type": "string"
            },
            "example": "2993aed9-5765-5641-889c-40ec968c8a82"
          },
          {
            "$ref": "#/components/parameters/extendedProperty"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "type": "object",
                  "properties": {
                    "schema": {
                      "type": "object",
                      "description": "A JSON schema that describes valid payloads for creating an object of the specified type."
                    },
                    "views": {
                      "$ref": "#/components/schemas/views"
                    }
                  }
                },
                "examples": {
                  "avClass": {
                    "$ref": "#/components/examples/get-object-type-schema-for-av.schema"
                  },
                  "mvClass": {
                    "$ref": "#/components/examples/get-object-type-schema-for-mv.schema"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82&extendedProperty=attributeEnumSet.presentValue\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/trendedAttributes": {
      "get": {
        "tags": [
          "time series"
        ],
        "summary": "Get object attributes with samples",
        "description": "Retrieves a collection of attributes under the specified object for which samples are available.",
        "operationId": "getObjectTrendedAttributes",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/trendedAttributesResponse"
                },
                "examples": {
                  "objects-trended-attributes-response": {
                    "$ref": "#/components/examples/get-objects-trended-attributes-response"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/objects/{objectId}/trendedAttributes/{attributeId}/samples": {
      "get": {
        "tags": [
          "time series"
        ],
        "summary": "Get samples for an object attribute",
        "description": "Retrieves a collection of samples for the specified object attribute\nduring a particular date and time range.\n\n**Note:** The parent endpoint\n`/objects/{objectId}/trendedAttributes/{attributeId}` is not currently\nsupported.\n",
        "operationId": "getObjectSamples",
        "parameters": [
          {
            "$ref": "#/components/parameters/objectId"
          },
          {
            "$ref": "#/components/parameters/attributeId"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "name": "page",
            "in": "query",
            "required": false,
            "schema": {
              "type": "integer",
              "default": 1,
              "minimum": 1
            },
            "description": "The page number of items to return.",
            "example": 1
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 1000
            },
            "example": 1000
          },
          {
            "name": "sort",
            "in": "query",
            "description": "The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).",
            "schema": {
              "type": "string",
              "default": "timestamp",
              "enum": [
                "timestamp",
                "-timestamp"
              ]
            },
            "example": "timestamp"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/objectsAttributeSamplesResponse"
                },
                "examples": {
                  "analog-response": {
                    "$ref": "#/components/examples/get-objects-samples-response-with-analog-values"
                  },
                  "enum-response": {
                    "$ref": "#/components/examples/get-objects-samples-response-with-enum-values"
                  },
                  "boolean-response": {
                    "$ref": "#/components/examples/get-objects-samples-response-with-boolean-values"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{id}/trendedAttributes": {
      "get": {
        "tags": [
          "time series"
        ],
        "summary": "Get network device attributes with samples",
        "description": "Retrieves a collection of attributes under the specified network device for which samples are available.",
        "operationId": "getNetworkDeviceTrendedAttributes",
        "parameters": [
          {
            "name": "id",
            "in": "path",
            "required": true,
            "schema": {
              "type": "string"
            },
            "description": "The identifier of the network device.",
            "example": "6b092d2e-c795-4e90-95e8-5acafc74f19d"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/trendedAttributesResponse"
                },
                "examples": {
                  "network-devices-trended-attributes-response": {
                    "$ref": "#/components/examples/get-network-devices-trended-attributes-response"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/6b092d2e-c795-4e90-95e8-5acafc74f19d/trendedAttributes\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{id}/trendedAttributes/{attributeId}/samples": {
      "get": {
        "tags": [
          "time series"
        ],
        "summary": "Get samples for a network device attribute",
        "description": "Retrieves a collection of samples for the specified network device\nattribute during a particular date and time range.\n\n**Note:** The parent endpoint\n`/networkDevices/{id}/trendedAttributes/{attributeId}` is not currently\nsupported.\n",
        "operationId": "getNetworkDeviceSamples",
        "parameters": [
          {
            "name": "id",
            "in": "path",
            "required": true,
            "schema": {
              "type": "string"
            },
            "description": "The identifier of the network device.",
            "example": "c550095d-ee4c-4314-b415-b0577e383ee9"
          },
          {
            "$ref": "#/components/parameters/attributeId"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "name": "page",
            "in": "query",
            "required": false,
            "schema": {
              "type": "integer",
              "default": 1,
              "minimum": 1
            },
            "description": "The page number of items to return.",
            "example": 1
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 1000
            },
            "example": 1000
          },
          {
            "name": "sort",
            "in": "query",
            "description": "The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).",
            "schema": {
              "type": "string",
              "default": "timestamp",
              "enum": [
                "timestamp",
                "-timestamp"
              ]
            },
            "example": "timestamp"
          }
        ],
        "responses": {
          "200": {
            "description": "Success",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevicesAttributeSamplesResponse"
                },
                "examples": {
                  "analog-response": {
                    "$ref": "#/components/examples/get-network-devices-samples-response-with-analog-values"
                  },
                  "enum-response": {
                    "$ref": "#/components/examples/get-network-devices-samples-response-with-enum-values"
                  },
                  "boolean-response": {
                    "$ref": "#/components/examples/get-network-devices-samples-response-with-boolean-values"
                  }
                }
              }
            }
          }
        },
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&page=1&pageSize=1000&sort=timestamp\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/stream": {
      "get": {
        "summary": "Get a stream",
        "description": "Opens or reconnects a Server Sent Event stream which is a prerequisite for subscribing to any dynamic updates",
        "operationId": "getStream",
        "security": [
          {
            "Bearer-Authentication": []
          },
          {
            "API-Key-Authentication": []
          }
        ],
        "parameters": [
          {
            "in": "header",
            "name": "Last-Event-Id",
            "schema": {
              "type": "string"
            },
            "example": "b6d184ee-e137-44aa-b9b1-14bc704cd25d:5",
            "description": "Providing the ID of the last event received enables a briefly broken stream to be resumed"
          }
        ],
        "responses": {
          "200": {
            "description": "Stream connection successful. If this was a new connection, the first\nmessage has an _event_ type of `hello` and a special purpose. If this\nwas a reconnect attempt, the first event will be subscribed data\nupdates.\n\n**First event explanation**<br/> _id_ - Use in the `Last-Event-Id`\nheader to attempt restoration of a briefly broken connection. In the\ncase of web browsers, the EventSource automatically handles this for\nyou.<br/> _event_ - Conveys the type of information in the _data_ field.\nEach feature and operation within that feature has a distinct\n_event_.<br/> _data_ - Your stream ID to provide in requests for dynamic\nupdate subscriptions.\n\n**First event example**\n\n```\nid: b6d184ee-e137-44aa-b9b1-14bc704cd25d:\\n\nevent: hello\\n\ndata: b6d184ee-e137-44aa-b9b1-14bc704cd25d\\n\\n\n```\n\n_For more information about Server Sent Events (SSE), please refer to\nthe [HTML\nSpecification](https://html.spec.whatwg.org/multipage/server-sent-events.html#server-sent-events\\)\nand [Mozilla\npages](https://developer.mozilla.org/en-US/docs/Web/API/Server-sent_events/Using_server-sent_events\\)_\n"
          },
          "204": {
            "description": "Stream reconnect failed. Please open a new stream and recreate your subscriptions."
          }
        },
        "tags": [
          "streaming"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/stream \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'Last-Event-Id: b6d184ee-e137-44aa-b9b1-14bc704cd25d:5'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/stream\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Last-Event-Id\", \"b6d184ee-e137-44aa-b9b1-14bc704cd25d:5\");\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/stream\");\nxhr.setRequestHeader(\"Last-Event-Id\", \"b6d184ee-e137-44aa-b9b1-14bc704cd25d:5\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/stream\",\n  \"headers\": {\n    \"Last-Event-Id\": \"b6d184ee-e137-44aa-b9b1-14bc704cd25d:5\",\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = {\n    'Last-Event-Id': \"b6d184ee-e137-44aa-b9b1-14bc704cd25d:5\",\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\"\n    }\n\nconn.request(\"GET\", \"/api/v4/stream\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/stream\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Last-Event-Id\"] = 'b6d184ee-e137-44aa-b9b1-14bc704cd25d:5'\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices": {
      "get": {
        "summary": "List network devices",
        "description": "Retrieves a collection of network devices.",
        "operationId": "getNetworkDevices",
        "parameters": [
          {
            "$ref": "#/components/parameters/parameters_objectType"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/devicesSort"
          },
          {
            "$ref": "#/components/parameters/classification"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevices"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/networkDevices"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices?objectType=objectTypeEnumSet.bacnetIntegrationClass&page=1&pageSize=100&sort=name&classification=device&classification=server&classification=controller\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{networkDeviceId}": {
      "get": {
        "summary": "Get a single network device",
        "description": "Retrieves the specified network device.",
        "operationId": "getNetworkDevice",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevice"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/networkDevice"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      },
      "delete": {
        "summary": "Deletes a network device",
        "description": "Deletes an engine or a server which is a child device of the site director.\nCannot be used to delete controllers, integrations, or the site director.\n\n**Note:** The device must be offline for the operation to succeed.\n",
        "operationId": "deleteNetworkDevice",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          }
        ],
        "responses": {
          "204": {
            "description": "Success."
          },
          "400": {
            "description": "The specified device is not a child engine or a child server."
          },
          "403": {
            "description": "The user does not have the Manage Devices & Sites privilege."
          },
          "409": {
            "description": "The specified device cannot be deleted because it is not offline."
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request DELETE \\\n  --url https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\");\nvar request = new RestRequest(Method.DELETE);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"DELETE\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"DELETE\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"DELETE\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Delete.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{networkDeviceId}/networkDevices": {
      "get": {
        "summary": "List network device children",
        "description": "Retrieves the collection of network devices that are children of the specified network device.",
        "operationId": "getChildNetworkDevices",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/devicesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevices"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/childNetworkDevices"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{networkDeviceId}/spaces": {
      "get": {
        "summary": "Get spaces served by a network device",
        "description": "Retrieves the collection of spaces served by the specified network device. A space is served by a network device when any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.",
        "operationId": "getDeviceSpaces",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/spacesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/spaces"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/deviceSpaces"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "spaces"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{networkDeviceId}/equipment": {
      "get": {
        "summary": "Get equipment hosted by a network device",
        "description": "Retrieves the collection of equipment instances hosted by the specified network device or its children. A network device is considered to host an equipment if the equipment defines points that map to an attribute of any object contained on the network device.",
        "operationId": "getEquipmentHostedByDevice",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/equipmentSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItems"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/equipmentHostedByDevice"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/networkDevices/{networkDeviceId}/alarms": {
      "get": {
        "summary": "Get alarms for a network device",
        "description": "Retrieves a collection of alarms for the specified network device.",
        "operationId": "getNetworkDeviceAlarms",
        "parameters": [
          {
            "$ref": "#/components/parameters/networkDeviceId"
          },
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "$ref": "#/components/parameters/priorityRange"
          },
          {
            "$ref": "#/components/parameters/type"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledged"
          },
          {
            "$ref": "#/components/parameters/includeDiscarded"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementRequired"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementNotRequired"
          },
          {
            "$ref": "#/components/parameters/equipment"
          },
          {
            "$ref": "#/components/parameters/object"
          },
          {
            "$ref": "#/components/parameters/space"
          },
          {
            "$ref": "#/components/parameters/category"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 100
            },
            "example": 100
          },
          {
            "$ref": "#/components/parameters/alarmsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/deviceAlarms"
                },
                "examples": {
                  "tenAlarms": {
                    "$ref": "#/components/examples/first-ten-device-alarms"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "alarms"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment": {
      "get": {
        "summary": "Get equipment instances",
        "description": "Retrieves a collection of equipment instances.",
        "operationId": "getEquipment",
        "parameters": [
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/equipmentSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItems"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/equipmentItems"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}": {
      "get": {
        "summary": "Get a single equipment instance",
        "description": "Retrieves the specified equipment instance.",
        "operationId": "getEquipmentInstance",
        "parameters": [
          {
            "$ref": "#/components/parameters/equipmentId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItem"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/equipmentItem"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}/equipment": {
      "get": {
        "summary": "Get equipment served by an equipment instance",
        "description": "Retrieves the equipment served by the specified equipment instance.",
        "operationId": "getServedByEquipment",
        "parameters": [
          {
            "$ref": "#/components/parameters/equipmentId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/equipmentSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItems"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/servedByEquipmentItems"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}/upstreamEquipment": {
      "get": {
        "summary": "Get equipment that serve an equipment instance",
        "description": "Retrieves the collection of equipment that serve the specified equipment instance.",
        "operationId": "getUpstreamEquipment",
        "parameters": [
          {
            "$ref": "#/components/parameters/servedByEquipmentId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/equipmentSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItems"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/upstreamEquipmentItems"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}/spaces": {
      "get": {
        "summary": "Get spaces served by an equipment instance",
        "description": "Retrieves the collection of spaces served by the specified equipment instance.",
        "operationId": "getEquipmentSpaces",
        "parameters": [
          {
            "$ref": "#/components/parameters/equipmentId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/spacesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/spaces"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/equipmentSpaces"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "spaces"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}/networkDevices": {
      "get": {
        "summary": "List network devices hosting an equipment instance",
        "description": "Retrieves the collection of network devices that host the specified equipment instance, along with the parents of those network devices. A network device hosts an equipment when the equipment defines points that map to an attribute of any object contained on the network device.",
        "operationId": "getNetworkDevicesHostingEquipment",
        "parameters": [
          {
            "$ref": "#/components/parameters/equipmentId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/devicesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevices"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/networkDevicesHostingEquipment"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/equipment/{equipmentId}/points": {
      "get": {
        "summary": "List equipment points",
        "description": "Retrieves the collection of points that are defined by the specified equipment instance. Each point contains a mapping to an attribute on an object.",
        "operationId": "getEquipmentPoints",
        "parameters": [
          {
            "$ref": "#/components/parameters/equipmentId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/pointsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/points"
                },
                "examples": {
                  "zoneTemperaturePoint": {
                    "$ref": "#/components/examples/get-equipment-points-vav"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points?page=1&pageSize=100&sort=shortName\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/spaces": {
      "get": {
        "summary": "Get spaces",
        "description": "Retrieves a collection of spaces.",
        "operationId": "getSpaces",
        "parameters": [
          {
            "$ref": "#/components/parameters/parameters_type"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/spacesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/spaces"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/spaces"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "spaces"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/spaces?type=spaceTypesEnumSet.building&page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/spaces/{spaceId}": {
      "get": {
        "summary": "Get a single space",
        "description": "Retrieves the specified space.",
        "operationId": "getSpace",
        "parameters": [
          {
            "$ref": "#/components/parameters/spaceId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/schemas_space"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/space"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "spaces"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/spaces/{spaceId}/spaces": {
      "get": {
        "summary": "Get space children",
        "description": "Retrieves the collection of spaces that are located within the specified space.",
        "operationId": "getChildSpaces",
        "parameters": [
          {
            "$ref": "#/components/parameters/spaceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/spacesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/spaces"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/childSpaces"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "spaces"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/spaces/{spaceId}/equipment": {
      "get": {
        "summary": "Get equipment serving a space",
        "description": "Retrieves the collection of equipment that serve the specified space.",
        "operationId": "getEquipmentServingSpace",
        "parameters": [
          {
            "$ref": "#/components/parameters/spaceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/equipmentSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/equipmentItems"
                },
                "examples": {
                  "equipment": {
                    "$ref": "#/components/examples/equipmentServingSpace"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "equipment"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/spaces/{spaceId}/networkDevices": {
      "get": {
        "summary": "List network devices serving a space",
        "description": "Retrieves the collection of network devices that serve the specified space. A space serves a network device when any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.",
        "operationId": "getNetworkDevicesServingSpace",
        "parameters": [
          {
            "$ref": "#/components/parameters/spaceId"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "$ref": "#/components/parameters/pageSize"
          },
          {
            "$ref": "#/components/parameters/devicesSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/networkDevices"
                },
                "examples": {
                  "spaces": {
                    "$ref": "#/components/examples/networkDevicesServingSpace"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "network-devices"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices?page=1&pageSize=100&sort=name\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/alarms": {
      "get": {
        "summary": "Get alarms",
        "description": "Retrieves a collection of alarms.\n\n> **Note:** This operation is deprecated and may be removed in a future\n> release. To retrieve alarms, consider using\n> `GET /activities?activityType=alarm` instead. See\n> [List activities](#tag/activities/operation/getActivities)\n",
        "operationId": "getAlarms",
        "deprecated": true,
        "parameters": [
          {
            "$ref": "#/components/parameters/startTime"
          },
          {
            "$ref": "#/components/parameters/endTime"
          },
          {
            "$ref": "#/components/parameters/priorityRange"
          },
          {
            "$ref": "#/components/parameters/type"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledged"
          },
          {
            "$ref": "#/components/parameters/includeDiscarded"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementRequired"
          },
          {
            "$ref": "#/components/parameters/includeAcknowledgementNotRequired"
          },
          {
            "$ref": "#/components/parameters/equipment"
          },
          {
            "$ref": "#/components/parameters/object"
          },
          {
            "$ref": "#/components/parameters/space"
          },
          {
            "$ref": "#/components/parameters/category"
          },
          {
            "$ref": "#/components/parameters/page"
          },
          {
            "name": "pageSize",
            "in": "query",
            "description": "The maximum number of items to return in the response.",
            "schema": {
              "type": "integer",
              "minimum": 1,
              "maximum": 10000,
              "default": 100
            },
            "example": 100
          },
          {
            "$ref": "#/components/parameters/alarmsSort"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/alarms"
                },
                "examples": {
                  "tenAlarms": {
                    "$ref": "#/components/examples/first-ten-alarms"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "alarms"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url 'https://metasys-server.example.com/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime' \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/alarms?startTime=2018-05-21T13%3A58%3A20.243Z&endTime=2018-05-21T13%3A58%3A20.243Z&priorityRange=0%2C255&type=alarmValueEnumSet.avHighLimit&includeAcknowledged=false&includeDiscarded=false&includeAcknowledgementRequired=true&includeAcknowledgementNotRequired=true&equipment=b7ed8b3e-cb95-410d-aaa7-37158852c398&object=06d77c63-6357-467a-a306-5e1ab3eb3aa7&space=214f52d1-0c56-4a29-a690-abe5656d1647&category=objectCategoryEnumSet.hvacCategory&page=1&pageSize=100&sort=creationTime\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      }
    },
    "/alarms/{alarmId}": {
      "get": {
        "summary": "Get an alarm",
        "description": "Retrieves the specified alarm.",
        "operationId": "getAlarm",
        "parameters": [
          {
            "$ref": "#/components/parameters/alarmId"
          }
        ],
        "responses": {
          "200": {
            "description": "Success.",
            "content": {
              "application/vnd.metasysapi.v4+json": {
                "schema": {
                  "$ref": "#/components/schemas/alarm"
                },
                "examples": {
                  "avAlarm": {
                    "$ref": "#/components/examples/av-alarm"
                  }
                }
              }
            }
          }
        },
        "tags": [
          "alarms"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request GET \\\n  --url https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\");\nvar request = new RestRequest(Method.GET);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = null;\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"GET\", \"https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"GET\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\nheaders = { 'Authorization': \"Bearer REPLACE_BEARER_TOKEN\" }\n\nconn.request(\"GET\", \"/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\", headers=headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
            "source": "require 'uri'\nrequire 'net/http'\nrequire 'openssl'\n\nurl = URI(\"https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\")\n\nhttp = Net::HTTP.new(url.host, url.port)\nhttp.use_ssl = true\nhttp.verify_mode = OpenSSL::SSL::VERIFY_NONE\n\nrequest = Net::HTTP::Get.new(url)\nrequest[\"Authorization\"] = 'Bearer REPLACE_BEARER_TOKEN'\n\nresponse = http.request(request)\nputs response.read_body"
          }
        ]
      },
      "patch": {
        "summary": "Edit an alarm",
        "description": "Allows for acknowledging or discarding an alarm.",
        "operationId": "patchAlarm",
        "parameters": [
          {
            "$ref": "#/components/parameters/alarmId"
          }
        ],
        "requestBody": {
          "content": {
            "application/json": {
              "schema": {
                "type": "object",
                "properties": {
                  "activityManagementStatus": {
                    "type": "string",
                    "description": "The new activity management status of the alarm.\n\nThe values of this property are described as follows:\n\n- `acknowledged` - The alarm has been recognized and viewed by a\n  user. An alarm may only be acknowledged if\n  `activityManagementStatus` is currently `pending` and\n  `isAckRequired` is `true`.\n- `discarded` - The alarm has been acted upon and addressed by a\n  user. Once an alarm is discarded, it cannot be changed to any\n  other state.\n",
                    "enum": [
                      "acknowledged",
                      "discarded"
                    ]
                  },
                  "annotationText": {
                    "type": "string",
                    "description": "The annotation associated with the change of alarm state.",
                    "nullable": true
                  }
                },
                "required": [
                  "activityManagementStatus"
                ],
                "example": {
                  "activityManagementStatus": "acknowledged"
                }
              },
              "examples": {
                "acknowledgeAlarm": {
                  "summary": "Acknowledge an alarm",
                  "value": {
                    "activityManagementStatus": "acknowledged"
                  }
                },
                "discardAlarm": {
                  "summary": "Discard an alarm",
                  "value": {
                    "activityManagementStatus": "discarded"
                  }
                }
              }
            }
          },
          "required": true
        },
        "responses": {
          "204": {
            "description": "Success."
          },
          "400": {
            "description": "Bad request. Changing the state of an alarm may fail for a few reasons:\n\n- Acknowledging an alarm may fail if it does not require acknowledgment.\n- Acknowledging an alarm may fail if it is already acknowledged or\n  already discarded.\n- Discarding an alarm may fail if it is already discarded.\n"
          }
        },
        "tags": [
          "alarms"
        ],
        "x-codeSamples": [
          {
            "lang": "Shell + Curl",
            "source": "curl --request PATCH \\\n  --url https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5 \\\n  --header 'Authorization: Bearer REPLACE_BEARER_TOKEN' \\\n  --header 'content-type: application/json' \\\n  --data '{\"activityManagementStatus\":\"acknowledged\"}'"
          },
          {
            "lang": "Csharp + Restsharp",
            "source": "var client = new RestClient(\"https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\");\nvar request = new RestRequest(Method.PATCH);\nrequest.AddHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nrequest.AddHeader(\"content-type\", \"application/json\");\nrequest.AddParameter(\"application/json\", \"{\\\"activityManagementStatus\\\":\\\"acknowledged\\\"}\", ParameterType.RequestBody);\nIRestResponse response = client.Execute(request);"
          },
          {
            "lang": "Javascript + Xhr",
            "source": "const data = JSON.stringify({\n  \"activityManagementStatus\": \"acknowledged\"\n});\n\nconst xhr = new XMLHttpRequest();\nxhr.withCredentials = true;\n\nxhr.addEventListener(\"readystatechange\", function () {\n  if (this.readyState === this.DONE) {\n    console.log(this.responseText);\n  }\n});\n\nxhr.open(\"PATCH\", \"https://metasys-server.example.com/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\");\nxhr.setRequestHeader(\"Authorization\", \"Bearer REPLACE_BEARER_TOKEN\");\nxhr.setRequestHeader(\"content-type\", \"application/json\");\n\nxhr.send(data);"
          },
          {
            "lang": "Node + Native",
            "source": "const http = require(\"https\");\n\nconst options = {\n  \"method\": \"PATCH\",\n  \"hostname\": \"metasys-server.example.com\",\n  \"port\": null,\n  \"path\": \"/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\",\n  \"headers\": {\n    \"Authorization\": \"Bearer REPLACE_BEARER_TOKEN\",\n    \"content-type\": \"application/json\"\n  }\n};\n\nconst req = http.request(options, function (res) {\n  const chunks = [];\n\n  res.on(\"data\", function (chunk) {\n    chunks.push(chunk);\n  });\n\n  res.on(\"end\", function () {\n    const body = Buffer.concat(chunks);\n    console.log(body.toString());\n  });\n});\n\nreq.write(JSON.stringify({activityManagementStatus: 'acknowledged'}));\nreq.end();"
          },
          {
            "lang": "Python + Python3",
            "source": "import http.client\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\n\npayload = \"{\\\"activityManagementStatus\\\":\\\"acknowledged\\\"}\"\n\nheaders = {\n    'Authorization': \"Bearer REPLACE_BEARER_TOKEN\",\n    'content-type': \"application/json\"\n    }\n\nconn.request(\"PATCH\", \"/api/v4/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\", payload, headers)\n\nres = conn.getresponse()\ndata = res.read()\n\nprint(data.decode(\"utf-8\"))"
          },
          {
            "lang": "Ruby + Native",
